                                                                the EtherNet/IP scanner and the NQ Series.
1 IP address setting                                               "6-4 Cyclic Communication" (Page6-11)
Set the NQ Series IP address.
                                                                 Message communication (explicit messaging)
2 Port setting                                                  Create the program for communication.
Set the NQ Series port.                                            "6-5 Message Communication" (Page6-19)
   "6-3 Parameter Settings" (Page6-6)

3 Device process data setting
For the NQ-MP8L/EP4L, set the process data and
parameters of the IO-Link device to connect to the
NQ Series.
   "4-7 Device Settings" (Page4-22)




                                                  NQ Series User’s Manual                                                    6-5
                               6-3                         Parameter Settings

                            Use the network configuration software to set the parameters.



                             NQ-MP8L/EP4L

                                     Point           The setting of parameters with the network configuration software is only supported for “IOL 32IN/32OUT
                                                     with Cfg.” connections.              "List of connections" (Page6-11)


                                     No.                                                                                                                Description
                                                                                   Item                         Attribute   port
                             NQ-MP8L         NQ-EP4L
                                                                                                                                   < When pin 2 is set to digital output >
                               100             100       Basic 1 - Manual reset after overcrnt.                    R/W       1     Indicates the recovery method after an overcurrent
                                                                                                                                   is detected.

6                              101
                               102
                                               101
                                               102
                                                         Basic 3 - Manual reset after overcrnt.
                                                         Basic 5 - Manual reset after overcrnt.
                                                                                                                   R/W
                                                                                                                   R/W
                                                                                                                             2
                                                                                                                             3     (Same as Port 1)
                               103             103       Basic 7 - Manual reset after overcrnt.                    R/W       4
EtherNet/IP Communication




                               104             104       Basic 1 - Activate output                                 R/W       1     Indicates the function of pin 2.
                               105             105       Basic 3 - Activate output                                 R/W       2
                               106             106       Basic 5 - Activate output                                 R/W       3     (Same as Port 1)
                               107             107       Basic 7 - Activate output                                 R/W       4
                                                                                                                                   Indicates the function of pin 4.
                               148             128       IOL port 1 - Operation mode                               R/W                "Operation mode and validation settings"
                                                                                                                                   (Page4-13)
                                                                                                                                   Indicates the data storage mode.
                               149             129      IOL port 1 - Data storage mode                             R/W
                                                                                                                                      "Data storage function" (Page4-14)
                                                                                                                                   Indicates the cycle time for the process data.
                               151             131       IOL port 1 - Cycle time                                   R/W
                                                                                                                                      "Cycle time" (Page4-17)
                                                                                                                                   Indicates which IO-Link revision will be used for the
                               152             132       IOL port 1 - Revision                                     R/W
                                                                                                                                   operation.
                                                                                                                                   Indicates whether to use the Quick Start-Up
                               153             133       IOL port 1 - Activate Quick Start-Up                      R/W             function.
                                                                                                                                      "Quick Start-Up" (Page4-17)
                               154             134      Reserved                                                   R/W       1
                                                                                                                                   Indicates whether to deactivate diagnostic
                               155             135       IOL port 1 - Process input data invalid                   R/W             information when the process data status is
                                                                                                                                   “Invalid.”
                                                                                                                                   Indicates whether to transfer IO-Link events from the
                                                                                                                                   NQ to the field bus.
                               156             136       IOL port 1 - Deactivate diagnostics                       R/W
                                                                                                                                       "Diagnostic information notification level" (Page4-
                                                                                                                                   17)
                               157             137       IOL port 1 - Input data mapping                           R/W             Indicates whether to change the byte order of the
                                                                                                                                   process data.
                               158             138       IOL port 1 - Output data mapping                          R/W                "Process data setting" (Page4-16)
                               159             139      IOL port 1 - Vendor ID                                     R/W             Indicates [Vendor ID] and [Device ID] used for the
                               160             140       IOL port 1 - Device ID                                    R/W             validation function.
                               208             188      IOL port 2 - Operation mode                                R/W
                               209             189      IOL port 2 - Data storage mode                             R/W
                               211             191       IOL port 2 - Cycle time                                   R/W
                               212             192       IOL port 2 - Revision                                     R/W
                               213             193       IOL port 2 - Activate Quick Start-Up                      R/W
                               214             194      Reserved                                                   R/W
                                                                                                                             2
                               215             195       IOL port 2 - Process input data invalid                   R/W
                               216             196       IOL port 2 - Deactivate diagnostics                       R/W
                               217             197       IOL port 2 - Input data mapping                           R/W
                               218             198       IOL port 2 - Output data mapping                          R/W             (Same as Port 1)
                               219             199       IOL port 2 - Vendor ID                                    R/W
                               220             200       IOL port 2 - Device ID                                    R/W
                               268             248       IOL port 3 - Operation mode                               R/W
                               269             249      IOL port 3 - Data storage mode                             R/W
                               271             251       IOL port 3 - Cycle time                                   R/W
                               272             252       IOL port 3 - Revision                                     R/W       3
                               273             253       IOL port 3 - Activate Quick Start-Up                      R/W
                               274             254      Reserved                                                   R/W
                               275             255       IOL port 3 - Process input data invalid                   R/W



                             6-6                                                                  NQ Series User’s Manual
                                                                                                                        6-3 Parameter Settings




        No.                                                                                                         Description
                                                  Item                        Attribute   port
NQ-MP8L       NQ-EP4L
  276           256     IOL port 3 - Deactivate diagnostics                     R/W
  277           257     IOL port 3 - Input data mapping                         R/W
  278           258     IOL port 3 - Output data mapping                        R/W        3
  279           259     IOL port 3 - Vendor ID                                  R/W
  280           260     IOL port 3 - Device ID                                  R/W
  328           308     IOL port 4 - Operation mode                             R/W
  329           309     IOL port 4 - Data storage mode                          R/W
  331           311     IOL port 4 - Cycle time                                 R/W
  332           312     IOL port 4 - Revision                                   R/W
  333           313     IOL port 4 - Activate Quick Start-Up                    R/W
  334           314     Reserved                                                R/W
                                                                                           4
  335           315     IOL port 4 - Process input data invalid                 R/W
  336           316     IOL port 4 - Deactivate diagnostics                     R/W
  337
  338
                317
                318
                        IOL port 4 - Input data mapping
                        IOL port 4 - Output data mapping
                                                                                R/W
                                                                                R/W
                                                                                                                                                                      6




                                                                                                                                                 EtherNet/IP Communication
  339           319     IOL port 4 - Vendor ID                                  R/W
  340           320     IOL port 4 - Device ID                                  R/W
  388                   IOL port 5 (Class B) - Operation mode                   R/W
  389                   IOL port 5 (Class B) - Data storage mode                R/W
  391                   IOL port 5 (Class B) - Cycle time                       R/W
  392                   IOL port 5 (Class B) - Revision                         R/W
  393                   IOL port 5 (Class B) - Activate Quick Start-Up          R/W
  394                   Reserved                                                R/W
                                                                                           5
  395                   IOL port 5 (Class B) - Process input data invalid       R/W
  396                   IOL port 5 (Class B) - Deactivate diagnostics           R/W
  397                   IOL port 5 (Class B) - Input data mapping               R/W
  398                   IOL port 5 (Class B) - Output data mapping              R/W
  399                   IOL port 5 (Class B) - Vendor ID                        R/W
  400                   IOL port 5 (Class B) - Device ID                        R/W
  448                   IOL port 6 (Class B) - Operation mode                   R/W
                                                                                                 (Same as Port 1)
  449                   IOL port 6 (Class B) - Data storage mode                R/W
  451                   IOL port 6 (Class B) - Cycle time                       R/W
  452                   IOL port 6 (Class B) - Revision                         R/W
  453                   IOL port 6 (Class B) - Activate Quick Start-Up          R/W
  454                   Reserved                                                R/W
                                                                                           6
  455                   IOL port 6 (Class B) - Process input data invalid       R/W
  456                   IOL port 6 (Class B) - Deactivate diagnostics           R/W
  457                   IOL port 6 (Class B) - Input data mapping               R/W
  458                   IOL port 6 (Class B) - Output data mapping              R/W
  459                   IOL port 6 (Class B) - Vendor ID                        R/W
  460                   IOL port 6 (Class B) - Device ID                        R/W
  508                   IOL port 7 (Class B) - Operation mode                   R/W
  509                   IOL port 7 (Class B) - Data storage mode                R/W
  511                   IOL port 7 (Class B) - Cycle time                       R/W
  512                   IOL port 7 (Class B) - Revision                         R/W
  513                   IOL port 7 (Class B) - Activate Quick Start-Up          R/W
  514                   Reserved                                                R/W
                                                                                           7
  515                   IOL port 7 (Class B) - Process input data invalid       R/W
  516                   IOL port 7 (Class B) - Deactivate diagnostics           R/W
  517                   IOL port 7 (Class B) - Input data mapping               R/W
  518                   IOL port 7 (Class B) - Output data mapping              R/W
  519                   IOL port 7 (Class B) - Vendor ID                        R/W
  520                   IOL port 7 (Class B) - Device ID                        R/W
  568                   IOL port 8 (Class B) - Operation mode                   R/W
  569                   IOL port 8 (Class B) - Data storage mode                R/W
  571                   IOL port 8 (Class B) - Cycle time                       R/W
  572                   IOL port 8 (Class B) - Revision                         R/W        8
  573                   IOL port 8 (Class B) - Activate Quick Start-Up          R/W
  574                   Reserved                                                R/W
  575                   IOL port 8 (Class B) - Process input data invalid       R/W


                                                               NQ Series User’s Manual                                                  6-7
                            6-3 Parameter Settings




                                     No.                                                                                                      Description
                                                                             Item                       Attribute   port
                             NQ-MP8L       NQ-EP4L
                               576                   IOL port 8 (Class B) - Deactivate diagnostics         R/W
                               577                   IOL port 8 (Class B) - Input data mapping             R/W
                               578                   IOL port 8 (Class B) - Output data mapping            R/W       8     (Same as Port 1)
                               579                   IOL port 8 (Class B) - Vendor ID                      R/W
                               580                   IOL port 8 (Class B) - Device ID                      R/W
                               708                   V1 control - V1 Pin1 C0 (Ch0/1)                       R/W       1
                               709                   V1 control - V1 Pin1 C1 (Ch2/3)                       R/W       2
                               710                   V1 control - V1 Pin1 C2 (Ch4/5)                       R/W       3     Controls the V1 power supplied to each device.
                               711                   V1 control - V1 Pin1 C3 (Ch6/7)                       R/W       4
                               712                   V1 control - V1 Pin1 C4 (Ch8)                         R/W       5
                               713                   V2 control - V2 Pin2 C4 (Ch9)                         R/W       5     Controls the V2 power supplied to each device.
                               714                   V1 control - V1 Pin1 C5 (Ch10)                        R/W       6     Controls the V1 power supplied to each device.
                               715                   V2 control - V2 Pin2 C5 (Ch11)                        R/W       6     Controls the V2 power supplied to each device.
6                              716
                               717
                                                     V1 control - V1 Pin1 C6 (Ch12)
                                                     V2 control - V2 Pin2 C6 (Ch13)
                                                                                                           R/W
                                                                                                           R/W
                                                                                                                     7
                                                                                                                     7
                                                                                                                           Controls the V1 power supplied to each device.
                                                                                                                           Controls the V2 power supplied to each device.
EtherNet/IP Communication




                               718                   V1 control - V1 Pin1 C7 (Ch14)                        R/W       8     Controls the V1 power supplied to each device.
                               719                   V2 control - V2 Pin2 C7 (Ch15)                        R/W       8     Controls the V2 power supplied to each device.




                             6-8                                                          NQ Series User’s Manual
                                                                                                                         6-3 Parameter Settings




NQ-EP4A

       Point       The setting of parameters with the network configuration software is only supported for “Analog values
                   with Cfg.” connections.           "List of connections" (Page6-16)


 No.                                 Item                   Attribute   Port                                   Description
 100      Port 1 - Operation mode                             R/W              Indicates the device to be connected to the port.
                                                                               < Thermocouple >
 101      Port 1 - Thermocouple type                          R/W
                                                                               Indicates the input range.
                                                                               < Thermocouple >
 102      Port 1 - Thermocouple cold junc. config.            R/W              Indicates the method of cold junction compensation when a
                                                                               thermocouple is used.

 103      Port 1 - Voltage range                              R/W
                                                                               < Voltage input >
                                                                               Indicates the input range.                                                               6
                                                                               < Voltage input >




                                                                                                                                                   EtherNet/IP Communication
 104      Port 1 - Voltage wiring type                        R/W
                                                                               Indicates the type of wiring.
                                                                               < Current input >
 105      Port 1 - Current range                              R/W
                                                                               Indicates the input range.
                                                                               < Current input >
 106      Port 1 - Current wiring type                        R/W
                                                                               Indicates the type of wiring.
 107      Reserved                                                       1
 108      Reserved
                                                                               < Resistance temperature detector >
 109      Port 1 - RTD type                                   R/W
                                                                               Indicates the input range.
                                                                               < Resistance temperature detector >
 110      Port 1 - RTD wiring type                            R/W
                                                                               Indicates the type of wiring.
 111      Port 1 - Data representation                        R/W              -
 112      Port 1 - Temperature unit                           R/W              Indicates the unit of temperature.
 113      Port 1 - Input averaging filter                     R/W              Sets the analog input filter.
                                                                               Deactivates a port. When a port is deactivated, the analog input
 114      Port 1 - Deactivate port                            R/W              status LED indicator is unlit even when no device is connected to
                                                                               the port.
                                                                               Indicates whether to activate or deactivate the diagnostic
 115      Port 1 - Deactivate diagnostics                     R/W
                                                                               information.
 116      Port 1 - Mains suppression                          R/W              Sets the power supply noise filter.
 126      Port 2 - Operation mode                             R/W
 127      Port 2 - Thermocouple type                          R/W
 128      Port 2 - Thermocouple cold junc. config.            R/W
 129      Port 2 - Voltage range                              R/W
 130      Port 2 - Voltage wiring type                        R/W
 131      Port 2 - Current range                              R/W
 132      Port 2 - Current wiring type                        R/W
 133      Reserved
 134      Reserved                                                       2
 135      Port 2 - RTD type                                   R/W
 136      Port 2 - RTD wiring type                            R/W
 137      Port 2 - Data representation                        R/W
 138      Reserved
 139      Port 2 - Input averaging filter                     R/W              (Same as Port 1)
 140      Port 2 - Deactivate port                            R/W
 141      Port 2 - Deactivate diagnostics                     R/W
 142      Port 2 - Mains suppression                          R/W
 152      Port 3 - Operation mode                             R/W
 153      Port 3 - Thermocouple type                          R/W
 154      Port 3 - Thermocouple cold junc. config.            R/W
 155      Port 3 - Voltage range                              R/W
 156      Port 3 - Voltage wiring type                        R/W
                                                                         3
 157      Port 3 - Current range                              R/W
 158      Port 3 - Current wiring type                        R/W
 159      Reserved
 160      Reserved
 161      Port 3 - RTD type                                   R/W


                                                         NQ Series User’s Manual                                                            6-9
                            6-3 Parameter Settings




                               No.                                Item                     Attribute   Port                               Description
                               162     Port 3 - RTD wiring type                              R/W
                               163     Port 3 - Data representation                          R/W
                               164     Reserved
                               165     Port 3 - Input averaging filter                       R/W        3
                               166     Port 3 - Deactivate port                              R/W
                               167     Port 3 - Deactivate diagnostics                       R/W
                               168     Port 3 - Mains suppression                            R/W
                               178     Port 4 - Operation mode                               R/W
                               179     Port 4 - Thermocouple type                            R/W
                               180     Port 4 - Thermocouple cold junc. config.              R/W
                               181     Port 4 - Voltage range                                R/W
                               182     Port 4 - Voltage wiring type                          R/W
                                                                                                              (Same as Port 1)
                               183     Port 4 - Current range                                R/W
                               184     Port 4 - Current wiring type                          R/W
6                              185
                               186
                                       Reserved
                                       Reserved                                                         4
EtherNet/IP Communication




                               187     Port 4 - RTD type                                     R/W
                               188     Port 4 - RTD wiring type                              R/W
                               189     Port 4 - Data representation                          R/W
                               190     Reserved
                               191     Port 4 - Input averaging filter                       R/W
                               192     Port 4 - Deactivate port                              R/W
                               193     Port 4 - Deactivate diagnostics                       R/W
                               194     Port 4 - Mains suppression                            R/W
                                                                                                              Indicates whether to use the scaling function.
                               204     Scaling Port 1 - Scaling function enable              R/W
                                                                                                                  "Scaling" (Page4-21)
                               205     Scaling Port 1 - Before scaling A/D value 1           R/W              Indicates the A/D conversion data before scaling conversion.
                                                                                                        1         "Scaling" (Page4-21)
                               206     Scaling Port 1 - Before scaling A/D value 2           R/W
                               207     Scaling Port 1 - After scaling setting value 1        R/W              Indicates the data after scaling.
                               208     Scaling Port 1 - After scaling setting value 2        R/W                  "Scaling" (Page4-21)
                               210     Scaling Port 2 - Scaling function enable              R/W
                               211     Scaling Port 2 - Before scaling A/D value 1           R/W
                               212     Scaling Port 2 - Before scaling A/D value 2           R/W        2
                               213     Scaling Port 2 - After scaling setting value 1        R/W
                               214     Scaling Port 2 - After scaling setting value 2        R/W
                               216     Scaling Port 3 - Scaling function enable              R/W
                               217     Scaling Port 3 - Before scaling A/D value 1           R/W
                               218     Scaling Port 3 - Before scaling A/D value 2           R/W        3     (Same as Port 1)
                               219     Scaling Port 3 - After scaling setting value 1        R/W
                               220     Scaling Port 3 - After scaling setting value 2        R/W
                               222     Scaling Port 4 - Scaling function enable              R/W
                               223     Scaling Port 4 - Before scaling A/D value 1           R/W
                               224     Scaling Port 4 - Before scaling A/D value 2           R/W        4
                               225     Scaling Port 4 - After scaling setting value 1        R/W
                               226     Scaling Port 4 - After scaling setting value 2        R/W




                             6-10                                                       NQ Series User’s Manual
     6-4                    Cyclic Communication

 NQ-MP8L/EP4L
 List of connections
                           IO-Link process data
                                                                                 Assembly instance      Size (words)
     Connection name            size (bytes)              Input/output                                                    Application type
                             Input     Output                                     HEX       DEC      NQ-MP8L NQ-EP4L
                                                  Input (this unit → scanner)      78H      120        61         48
IOL 4IN/4OUT                  4           4       Output (scanner → this unit)     96H      150        19         10   Exclusive Owner
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)      78H      120        61         48
IOL 4IN Input Only            4           0       Output (scanner → this unit)    FEH       254         0         0    Input Only
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)     7AH       122        69         52
IOL 6IN/6OUT                  6           6       Output (scanner → this unit)
                                                  Configuration
                                                                                   97H
                                                                                   1H
                                                                                            151
                                                                                             1
                                                                                                       27
                                                                                                        0
                                                                                                                  14
                                                                                                                  0
                                                                                                                       Exclusive Owner
                                                                                                                                                                    6




                                                                                                                                               EtherNet/IP Communication
                                                  Input (this unit → scanner)     7AH       122        69         52
IOL 6IN Input Only            6           0       Output (scanner → this unit)    FEH       254         0         0    Input Only
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)     7CH       124        77         56
IOL 8IN/8OUT                  8           8       Output (scanner → this unit)     98H      152        35         18   Exclusive Owner
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)     7CH       124        77         56
IOL 8IN Input Only            8           0       Output (scanner → this unit)    FEH       254         0         0    Input Only
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)      67H      103        173       104
IOL 32IN/32OUT                32         32       Output (scanner → this unit)     68H      104        131        66   Exclusive Owner
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)      67H      103        173       104
IOL 32IN Input Only           32          0       Output (scanner → this unit)    FEH       254         0         0    Input Only
                                                  Configuration                    1H        1          0         0
                                                  Input (this unit → scanner)      67H      103        173       104
IOL 32IN/32OUT with
                              32         32       Output (scanner → this unit)     68H      104        131        66   Exclusive Owner
Cfg*1
                                                  Configuration                   6AH       106        79         41
*1      You can use the EtherNet/IP configuration software to set the NQ Series parameters.


        Reference     • The trigger timing of each connection is performed in a cyclic manner. The connection type supports both point-to-
                        point and multicast.
                      • The details of each application type are shown below.
                        • Exclusive Owner: This connection enables you to configure the data transmission from the scanner to the NQ and
                          the data transmission from the NQ to the scanner at the same time. Specify this application type when the scanner
                          not only reads NQ data but also performs output such as applying external input to the NQ. However, multiple
                          “Exclusive Owner” connections cannot be established for a single NQ unit.
                        • Input Only: This connection enables you to only transmit data from the NQ to the scanner. Specify this application
                          type when the scanner only reads NQ data. Multiple scanners can establish “Input Only” connections
                          simultaneously for a single NQ unit.




                                                              NQ Series User’s Manual                                                 6-11
                            6-4 Cyclic Communication




                             Input data
                                               Offset (words)
                                                                                                                           Data
                                   NQ-MP8L                      NQ-EP4L                     Item               Attribute              bit                                                       Description                                                                    Value
                                                                                                                           type
                             103   120   122     124   103      120   122   124
                                                                                                                                                                                                                                                                      0: Diagnostic
                                                                                                                                                                                                                                                                      information not
                                                                                                                                      0     Diagnostic information                                           -                                                        provided
                                                                                                                                                                                                                                                                      1: Diagnostic
                                                                                                                                                                                                                                                                      information provided
                                                                                                                                      1     -                                                                -                                                        0
                                                                                                                                      2     -                                                                -                                                        0
                                                                                                                                      3     -                                                                -                                                        0
                                                                                                                                      4     -                                                                -                                                        0
                                                                                                                                      5     -                                                                -                                                        0
                                                                                                                                      6     -                                                                -                                                        0
                             0      0    0        0     0       0     0     0     Module status                   R        WORD                                                                              Indicates the voltage value 0: 18 VDC or higher
                                                                                                                                      7     V2 voltage
                                                                                                                                                                                                             of the V2 power supply.     1: Lower than 18 VDC

6                                                                                                                                     8     -                                                                -
                                                                                                                                                                                                             Indicates the voltage value 0: 18 VDC or higher
                                                                                                                                                                                                                                                                      0

                                                                                                                                      9     V1 voltage
EtherNet/IP Communication




                                                                                                                                                                                                             of the V1 power supply.     1: Lower than 18 VDC
                                                                                                                                      10    -                                                                -                                                        0
                                                                                                                                      11    -                                                                -                                                        0
                                                                                                                                      12    -                                                                -                                                        0
                                                                                                                                      13    -                                                                -                                                        0
                                                                                                                                      14    -                                                                -                                                        0
                                                                                                                                      15    -                                                                                                                         0
                                                                                                                                      0     Indicates the input status of each port.
                                                                                                                                                Bit    15       14       13       12   11       10   9       8   7       6   5       4        3       2   1       0   0: OFF
                             1      1    1        1     1       1     1     1     Port inputs                     R        WORD        :
                                                                                                                                                Port        8                 7             6            5           4           3                2           1       1: ON
                                                                                                                                                Pin    -        4        -        4    -        4    -       4   2       4   2       4        2       4   2       4
                                                                                                                                      15
                                                                                                                                            Turns ON when the process data is valid. The process
                                                                                                                                      0     data is invalid in the following cases:
                                                                                                                                            • The sensor supply voltage is outside of the allowable
                                                                                                                                               range.
                                                                                                                                            • The operation mode of the port is set to [Digital
                                                                                                                                       :       input].
                                                                                                                                            • No IO-Link device is connected.
                                                                                                                                            • No process data has been input from the connected 0: Invalid/Deactivated
                                                                                  Process data status of
                             2      2    2        2     2       2     2     2                                     R        WORD                device.
                                                                                  the IO-Link device                                                                                                1: Valid/Active
                                                                                                                                            • The device does not respond to the output process
                                                                                                                                               data.
                                                                                                                                            • The device outputs “process input data invalid.” (For
                                                                                                                                      15       example, the value measured by the sensor is out of
                                                                                                                                               the operating range.)
                                                                                                                                                Bit    15       14       13       12   11       10   9       8   7       6   5       4        3       2   1       0
                                                                                                                                                Port   -        8        -        7    -        6    -       5   -       4   -       3        -       2   -       1


                             3      3    3        3     3       3     3     3
                                                                                                   Port 1
                              :     :     :       :     :        :     :     :
                                                                                                   (C0)
                             18     4    5        6    18       4     5     6
                             19     5    6        7    19       5     6     7
                                                                                                   Port 2
                              :     :     :       :     :        :     :     :
                                                                                                   (C1)
                             34     6    8        10   34       6     8     10
                             35     7    9        11   35       7     9     11
                                                                                                   Port 3
                              :     :     :       :     :        :     :     :
                                                                                                   (C2)
                             50     8    11       14   50       8     11    14
                                                                                                                                  Process data of each device.
                             51     9    12       15   51       9     12    15                                                    For details of the data, refer to the manual for the IO-Link device.
                                                                                                   Port 4
                              :     :     :       :     :        :     :     :
                                                                                                   (C3)                           Note that IO-Link devices and the NQ Series process data in big
                             66    10    14       18   66       10    14    18    IO-Link device
                                                                                                                                  endian format. When using a PLC that processes data in little
                                                                                  process input                   R         -                                                                     -
                             67    11    15       19    -        -     -     -                                                    endian format (such as KEYENCE PLCs), change the byte order
                                                                                  data
                                                                                                   Port 5                         by using either of the following methods:
                              :     :     :       :     -        -     -     -
                                                                                                   (C4)
                             82    12    17       22    -        -     -     -                                                    •    Using the NQ Series settings (Page 4-16)
                                                                                                                                  •    Using a PLC program
                             83    13    18       23    -        -     -     -
                                                                                                   Port 6
                              :     :     :       :     -        -     -     -
                                                                                                   (C5)
                             98    14    20       26    -        -     -     -
                             99    15    21       27    -        -     -     -
                                                                                                   Port 7
                              :     :     :       :     -        -     -     -
                                                                                                   (C6)
                            114    16    23       30    -        -     -     -
                            115    17    24       31    -        -     -     -
                                                                                                   Port 8
                              :     :     :       :     -        -     -     -
                                                                                                   (C7)
                            130    18    26       34    -        -     -     -
                                                                                                   Power                              0
                                                                                                                                                Bit    15       14   13           12   11       10   9       8   7       6   5       4        3       2   1       0   0: No overcurrent
                                                                                  Diagnostic       supply                              :
                            131    19    27       35    -        -     -     -                                    R        WORD                                                                                                                                       1: Overcurrent
                                                                                  information*1    overcurr                                     Port   8        7        6        5    -        -    -       -   8       7   6       5        4       3   2       1
                                                                                                                                                                                                                                                                      detected
                                                                                                   ent                                15                            V2                                                                   V1




                             6-12                                                                             NQ Series User’s Manual
                                                                                                                                                                           6-4 Cyclic Communication




                  Offset (words)
                                                                                              Data
      NQ-MP8L                      NQ-EP4L                     Item               Attribute           bit                                     Description                                           Value
                                                                                              type
103   120   122     124   103      120   122   124
                                                                      Digital                          0
                                                                                                                Bit    15 14   13   12   11   10   9   8   7   6   5   4    3   2   1   0   0: No overcurrent
                                                                      output
132   20    28      36    67       11    15    19                                    R        WORD     :        Port                                       4       3        2       1       1: Overcurrent
                                                                      overcurr
                                                                                                                Pin                                        2   -   2   -    2   -   2   -   detected
                                                                      ent                             15
                                                                                                       0    -                                          -
                                                                                                                                                                                            0
                                                                                                       1    -                                          -
                                                                                                                                                       •   No device is
                                                                                                                                                           connected.
                                                                                                            Device undetected/
                                                                                                       2                                               •   The result of the device
                                                                                                            mismatched
                                                                                                                                                           validation function was
                                                                                                                                                           “mismatched.”
                                                                                                                                                       •   An IO-Link V1.0 device
                                                                                                                                                           is connected.
                                                                                                                                                       •   The connected device
                                                                                                                                                           is not the one stored in
                                                                                                                                                           the buffer.
                                                                                                       3    Data storage error
                                                                                                                                                       •   Buffer overflow

                                                                                                                                                       •
                                                                                                                                                           occurred.
                                                                                                                                                           The parameter lock
                                                                                                                                                           function of the IO-Link
                                                                                                                                                                                                                                      6
                                                                                                                                                           device is active.




                                                                                                                                                                                                                 EtherNet/IP Communication
                                                                                                                                                                                            0: No error
                                                                                                                                                       There is a failure or a              1: Error
                                                                                                       4    Hardware error                             malfunction in the
                                                                                                                                                       hardware.
                                                                                                                                                       •   The device cannot
                                                                                                                                                           perform measurements.
                                                                                                       5    Process data invalid                       •   The result of the device
                                                                                                                                                           validation function was
                                                                                                                                                           “mismatched.”
                                                                                                                                                       An event that is not defined
                                                                                                       6    Undefined event                            in the IO-Link
                                                                                                                                                       specifications occurred.
                                                                                                                                                       An event that requires
                                                                      Port 1                           7    Maintenance event                          maintenance in the IO-Link
133   21    29      37    68       12    16    20                                    R        WORD                                                     specifications occurred.
                                                                      (C0)
                                                                                                                                                       The device issued a
                                                                                                                                                       parameter error. (Such as
                                                                                                       8    Parameter error
                                                                                                                                                       a loss of parameters or
                                                                                                                                                       uninitialized status)

                                                     Diagnostic                                                                                        The device issued
                                                     information*1                                     9    Temperature error                          temperature diagnostic
                                                                                                                                                       information.
                                                                                                                                       The measured value is
                                                                                                            Measured value lower limit below the device’s
                                                                                                      10
                                                                                                            exceeded                   measurement range or the
                                                                                                                                       set lower limit.
                                                                                                                                       The measured value
                                                                                                            Measured value upper limit exceeds the device’s
                                                                                                      11
                                                                                                            exceeded                   measurement range or the
                                                                                                                                       set upper limit.         0: No error
                                                                                                                                                                1: Error
                                                                                                                                       The power voltage of the
                                                                                                      12    Insufficient power voltage device is below the
                                                                                                                                       specified value.
                                                                                                                                                       The power voltage of the
                                                                                                      13    Power supply overvoltage                   device exceeds the
                                                                                                                                                       specified value.
                                                                                                                                                       The device has detected
                                                                                                      14    Overload
                                                                                                                                                       an overload.
                                                                                                                                                       The device has an error.
                                                                                                                                                       (Device status 4 specified
                                                                                                                                                       in the IO-Link
                                                                                                      15    General error
                                                                                                                                                       specifications) For details
                                                                                                                                                       about the error, check the
                                                                                                                                                       event code.
                          69       13    17    21                     Port 2
134   22    30      38
                          69       13    17    21                     (C1)
                          70       14    18    22                     Port 3
135   23    31      39
                          70       14    18    22                     (C2)
                          71       15    19    23                     Port 4
136   24    32      40
                          71       15    19    23                     (C3)
                                                                      Port 5         R        WORD Same as Port 1 (C0)                                                                      -
137   25    33      41     -        -     -     -
                                                                      (C4)
                                                                      Port 6
138   26    34      42     -        -     -     -
                                                                      (C5)
                                                                      Port 7
139   27    35      43     -        -     -     -
                                                                      (C6)
                                                                      Port 8
140   28    36      44     -        -     -     -
                                                                      (C7)




                                                                                 NQ Series User’s Manual                                                                                                  6-13
                            6-4 Cyclic Communication




                                                 Offset (words)
                                                                                                                             Data
                                     NQ-MP8L                      NQ-EP4L                     Item               Attribute              bit                         Description                                Value
                                                                                                                             type
                             103     120   122     124   103      120   122   124
                                                                                                                                        0                                                              0: Unknown
                                                                                                                                                                                                       1 to 3: Reserved
                                                                                                                                        1                                  Instance
                                                                                                                                                                                                       4: Application
                                                                                                                                        2                                                              5 to 7: Reserved
                                                                                                                                                                                                       0: Device
                                                                                                                                        3                                    Source
                                                                                                                                                                                                       1: Master
                                                                                                                                              Event classification code
                                                                                                                                        4     (For details, refer to the IO-                           0: Reserved
                                                                                                                                              Link specifications.)                                    1: Notification
                                                                                                                                                                             Type
                                                                                                                                        5                                                              2: Warning
                                                                                                                                                                                                       3: Error
                                                                                                                                        6                                                              0: Reserved
                                                                                                                                                                                                       1: Event single shot
                             141     29    37       45   72       16    20    24                                    R        WORD                                          Mode
                                                                                                                                        7                                                              2: Event disappears
                                                                                                                                                                                                       3: Event appears
                                                                                                     1st event
                                                                                    Diagnostic                                          8
                                                                                    information                                         9
                                                                                    (IO-Link

6                                                                                   event)                                              10
                                                                                                                                        11
                                                                                                                                              Port number of the event
                                                                                                                                                                           Port number of the port
                                                                                                                                                                           where the event has         1 to 8 or 1 to 4
                                                                                                                                        12                                 occurred.
EtherNet/IP Communication




                                                                                                                                        13
                                                                                                                                        14
                                                                                                                                        15
                                                                                                                                                                           Event code for the event.
                                                                                                                                                                           For details, refer to the
                             142     30    38       46   73       17    21    25                                    R        UINT   Event code                                                         -
                                                                                                                                                                           manual of the IO-Link
                                                                                                                                                                           device.
                                 :    :     :       :     :        :     :     :                         :           :        :     :                                      :                           :
                                                                                                                                    Event classification code
                             171     59    67       75   102      46    50    54                     16th           R        WORD
                                                                                                                                    Port number of the event               Same as the 1st event       -
                                                                                                     event
                             172     60    68       76   103      47    51    55                                    R        UINT   Event code


                            *1        The conditions for the generation of diagnostic information and the presence or absence of items depend on the IO-Link device.




                             6-14                                                                            NQ Series User’s Manual
                                                                                                                                                                             6-4 Cyclic Communication




 Output data
                  Offset (words)
                                                                                            Data
      NQ-MP8L                      NQ-EP4L                     Item             Attribute              bit                                       Description                                               Value
                                                                                            type
104   150   151     152   104      150   151   152
 0    0      0       0     0       0      0    0     Module status
                                                                                                       0     Indicates the output to each port.
                                                                                                              Bit    15   14       13   12   11 10   9   8   7   6   5   4        3   2   1   0   0: OFF
 1    1      1       1     1       1      1    1     Port outputs                R/W        WORD        :
                                                                                                              Port                                           4       3            2       1       1: ON
                                                                                                       15     Pin                                            2   -   2   -        2   -   2   -


 2    2      2       2     2       2      2    2
                                                                      Port 1
 :     :     :       :     :        :     :     :
                                                                      (C0)
 17   3      4       5    17       3      4    5
 18   4      5       6    18       4      5    6
                                                                      Port 2
 :     :     :       :     :        :     :     :
                                                                      (C1)
 33   5      7       9    33       5      7    9
 34   6      8      10    34       6      8    10
 :
 49   7
       :     :
            10
                     :
                    13
                           :
                          49       7
                                    :     :
                                         10
                                                :
                                               13
                                                                      Port 3
                                                                      (C2)                                                                                                                                                                 6
                                                                                                   Process data of each device.




                                                                                                                                                                                                                      EtherNet/IP Communication
 50   8     11      14    50       8     11    14                                                  For details of the data, refer to the manual for the IO-Link device.
                                                                      Port 4
 :     :     :       :     :        :     :     :
                                                                      (C3)                         Note that IO-Link devices and the NQ Series process data in big endian
 65   9     13      17    65       9     13    17    IO-Link device
                                                                                                   format. When using a PLC that processes data in little endian format
                                                     process output              R/W         -                                                                            -
 66   10    14      18     -        -     -     -                                                  (such as KEYENCE PLCs), change the byte order by using either of the
                                                     data
                                                                      Port 5                       following methods:
 :     :     :       :     -        -     -     -
                                                                      (C4)
 81   11    16      21     -        -     -     -                                                  •    Using the NQ Series settings (Page 4-16)
                                                                                                   •    Using a PLC program
 82   12    17      22     -        -     -     -
                                                                      Port 6
 :     :     :       :     -        -     -     -
                                                                      (C5)
 97   13    19      25     -        -     -     -
 98   14    20      26     -        -     -     -
                                                                      Port 7
 :     :     :       :     -        -     -     -
                                                                      (C6)
113   15    22      29     -        -     -     -
114   16    23      30     -        -     -     -
                                                                      Port 8
 :     :     :       :     -        -     -     -
                                                                      (C7)
129   17    25      33     -        -     -     -
                                                                                                       0     Controls the power supplied to each port.
                                                     Port power supply                                  :     Bit    15   14       13   12   11 10   9   8   7   6   5   4        3   2   1   0   0: OFF
130   18    26      34     -        -     -     -                                R/W        WORD
                                                     control                                                  Port   8    7        6    5    -   -   -   -   8   7   6   5        4   3   2   1   1: ON
                                                                                                       15
                                                                                                                              V2                                             V1




                                                                               NQ Series User’s Manual                                                                                                         6-15
                            6-4 Cyclic Communication




                             NQ-EP4A
                             List of connections

                                                                                                                  Assembly instance                Size
                                       Connection name                         Input/output                                                                           Application type
                                                                                                                  HEX            DEC             (words)

                                                                     Input (this unit → scanner)                  67H            103                12

                            Analog values Input Only                 Output (scanner → this unit)                 FEH            254                0          Input Only

                                                                     Configuration                                1H               1                0

                                                                     Input (this unit → scanner)                  67H            103                12

                            Analog values with Cfg.*1                Output (scanner → this unit)                 68H            104                1          Exclusive Owner

6                                                                    Configuration                                6AH            106                61

                            *1         You can use the EtherNet/IP configuration software to set the NQ Series parameters.
EtherNet/IP Communication




                                       Reference     • The trigger timing of each connection is performed in a cyclic manner. The connection type supports both point-to-
                                                        point and multicast.
                                                     • The details of each application type are shown below.
                                                        • Exclusive Owner: This connection enables you to configure the data transmission from the scanner to the NQ and
                                                             the data transmission from the NQ to the scanner at the same time. Specify this application type when the scanner
                                                             not only reads NQ data but also performs output such as applying external input to the NQ. However, multiple
                                                             “Exclusive Owner” connections cannot be established for a single NQ unit.
                                                        • Input Only: This connection enables you to only transmit data from the NQ to the scanner. Specify this application
                                                             type when the scanner only reads NQ data. Multiple scanners can establish “Input Only” connections
                                                             simultaneously for a single NQ unit.


                             Input data
                                  Offset                                                      Data
                                                              Item                Attribute             bit                       Description                                 Value
                                 (words)                                                      type
                                              Module status                          R        WORD                                                                    0: Diagnostic
                                                                                                                                                                      information not
                                                                                                         0    Diagnostic information   -                              provided
                                                                                                                                                                      1: Diagnostic
                                                                                                                                                                      information provided
                                                                                                         1    -                        -                              0
                                                                                                         2    -                        -                              0
                                                                                                         3    -                        -                              0
                                                                                                         4    -                        -                              0
                                                                                                         5    -                        -                              0
                                                                                                         6    -                        -                              0
                                   0
                                                                                                         7    -                        -                              0
                                                                                                         8    -                        -                              0
                                                                                                                                       Indicates the voltage value of 0: 18 VDC or higher
                                                                                                         9    V1 voltage
                                                                                                                                       the V1 power supply.           1: Lower than 18 VDC
                                                                                                        10    -                        -
                                                                                                        11    -                        -                              0
                                                                                                        12    -                        -                              0
                                                                                                        13    -                        -                              0
                                                                                                        14    -                        -                              0
                                                                                                        15    -                        -
                                   1                            Port 1 (C0)                                                            Indicates an analog input
                                   2                            Port 2 (C1)                                                            value. The input data varies
                                              Analog input
                                                                                     R         -      Analog input value               depending on the settings of
                                   3          value             Port 3 (C2)                                                            [Operation mode] and [Input
                                   4                            Port 4 (C3)                                                            range].




                             6-16                                                                  NQ Series User’s Manual
                                                                                                                     6-4 Cyclic Communication




 Offset                                               Data
                          Item            Attribute             bit                         Description                               Value
(words)                                               type
                                                                                               The measured temperature
                                                                                               exceeded the measurement
                                                                                               range by 1% or more or the
                                                                      Cold junction
                                                                 0                             setting is incorrect. In this
                                                                      compensation error
                                                                                               case, the compensation is
                                                                                               calculated by using the cold
                                                                                               junction temperature of 25°C.
                                                                                             The resistance of the
                                                                      Resistance temperature
                                                                 1                           resistance temperature
                                                                      detector overcurrent
                                                                                             detector is lower than 5 Ω.
                                                                                               The measured value exceeds
                                                                                               the specified upper limit.
                                                                 2    Upper limit exceeded
                                                                                                  "Analog input data format"
                                                                                               (Page9-2)
                                                                                               The current supplied to the
                                                                 3    V1 overcurrent           analog device exceeds the
                                                                                               specified value.
                                                                                               A wire disconnection (no
                                                                                               signal) was detected.
                                                                                                                                                                          6




                                                                                                                                                     EtherNet/IP Communication
                                                                                               Note that in the voltage/
                                                                                               current mode, disconnection
                                                                 4    Disconnection            detection is effective only in
                                                                                               the following measurement
                                                                                               ranges.                        0: No error
                            Port 1 (C0)
                                                                                               Voltage: 1 to 5 V or 2 to 10 V 1: Error
                                                                                               Current: 4 to 20 mA
                                                                                               The measured value greatly
                                                                                               exceeded the specified
                                                                                               upper limit.
  5                                          R        WORD
          Diagnostic                                                                           Note that the overflow
          information                                            5    Overflow                 detection is disabled in
                                                                                               thermocouple and resistance
                                                                                               temperature detector modes.
                                                                                                  "Analog input data format"
                                                                                               (Page9-2)
                                                                                               The measured value is
                                                                                               greatly below the specified
                                                                                               lower limit.
                                                                                               Note that the underflow
                                                                 6    Underflow                detection is disabled in the
                                                                                               thermocouple and resistance
                                                                                               temperature detector modes.
                                                                                                  "Analog input data format"
                                                                                               (Page9-2)
                                                                                               The measured value is below
                                                                                               the specified lower limit.
                                                                 7    Lower limit exceeded
                                                                                                  "Analog input data format"
                                                                                               (Page9-2)
                                                                 8
                                                                 9
                                                                10
                                                                11
                            Port 2 (C1)                               Same as Port 1 (C0)      -                               -
                                                                12
                                                                13
                                                                14
                                                                15
                            Port 3 (C2)                               Same as Port 1 (C0)      -                               -
  6                                          R        WORD
                            Port 4 (C3)                               Same as Port 1 (C0)      -                               -
  7                         Port 1 (C0)
  8                         Port 2 (C1)                                                        Scaled values are entered
          Scaling value                      R         -      Scaling value                    when the scaling function is    -
  9                         Port 3 (C2)                                                        valid.
  10                        Port 4 (C3)
                                                                 0    Port 1 (C0)
                                                                 1    Port 2 (C1)              Turns ON when the scaling
                                                                 2    Port 3 (C2)              function is valid.
  11      Scaling function status            R        WORD       3    Port 4 (C3)
                                                                 4    -
                                                                 :    -
                                                                15    -




                                                           NQ Series User’s Manual                                                            6-17
                            6-4 Cyclic Communication




                             Output data
                            There are two bytes (one word) of control words, but there is no valid assignment bit.




6
EtherNet/IP Communication




                             6-18                                              NQ Series User’s Manual
      6-5                          Message Communication

Data that can be read or written with message communication includes data of NQ Series-specific objects and data of
standard objects specified by EtherNet/IP. The following operations can be performed with message communication using
these objects.
                                                                                             Service
NQ-    NQ-          NQ-                                                                                Class ID   Instance ID                                                           Transmission
                             Communication item                     Service type               code                              Attribute ID      Transmission data
MP8L   EP4L        EP4A                                                                                 (HEX)        (DEC)                                                                data size
                                                                                              (HEX)
                                                                                                                                 Port number:   Index         Sub-index
                                                          Reading ISDU_Read                   4B H                                                                                      3 byte
                                                                                                                                    1 to 8        XXH   XXH     XXH
                          Communication with IO-Link
                                                                                                       85H           1                                                                3 byte
                          sensors                                                                                                Port number:   Index         Sub-index   Data
                                                          Writing    ISDU_Write               4CH                                                 XXH   XXH     XXH         XXH   XXH   + writing data
                                                                                                                                    1 to 8
                                                                                                                                                                                        size
                                                                                                                  Port number:
                        IO-Link port                                                                   304H                                            Page 6-23
                                                                                                                     1 to 8
                        IO-Link event                                                                  305H          1                                 Page 6-24
                                                                                                       NQ-MP8L:
                                                                                                         306H
                        Digital I/O setting/status      Reading Get Attribute Single        0EH                      1                                 Page 6-24
                                                                                                       NQ-EP4L:

                         Power supply control
                                                          Writing Set Attribute Single        10H        303H
                                                                                                         307H          1                                 Page 6-26
                                                                                                                                                                                                                              6
                                                                                                                  Port number:




                                                                                                                                                                                                         EtherNet/IP Communication
                         Analog input                                                                   302H                                            Page 6-26
                                                                                                                     1 to 4
                       Gateway                                                                        300H          2                                 Page 6-28
                                                                                              01H
                                                                  Get Attribute All
                                       Identify object Reading                             0EH         1H           1                                 Page 6-28
                                                                  Get Attribute Single
                                                                                              10H
                                          Assembly
                  
                                          object
                          EtherNet/IP     Connection
                       standard        Manager
                          object data     object
                                                          Refer to the CIP specifications.
                                          TCP/IP
                                       Interface
                                          object
                                          Ethernet Link
                  
                                          object



       Reference          • If you are using a KEYENCE PLC (EtherNet/IP scanner), you can use dedicated instructions (SPRD/SPWR) to issue
                             a message communication commands without worrying about the complicated EtherNet/IP communication
                             specifications.
                          • Communication with IO-Link sensors (Class ID: 85H) is not supported with the dedicated instructions listed above.




                                                                               NQ Series User’s Manual                                                                                       6-19
                            6-5 Message Communication




                             Command Formats                                                     Error codes
                            The main command formats are shown below.                            General status
                                                                                                General status
                             Command parameters                                                   (HEX)
                                                                                                                                             Description
                                                                                                    00H          Normal completion
                                                                                                    02H          The IO-Link port is processing another service.
                                           Item           Data         Description                  05H          The specified class ID or instance ID is invalid.
                            Service code                  XXH    -                                  08H          The specified service code is invalid.
                                                                                                    09H          The specified attribute ID is invalid.
                            Class ID                      XXH    -                                               The device is in a state in which the requested command cannot be
                                                                                                    0CH          executed. (Example: Writing the port via EIP during PROFINET
                            Instance ID                   XXH    -                                               communication)
                            Attribute ID                  XXH    -                                  0EH          The specified attribute ID cannot be written to.
                                                                                                    10H          The NQ Series unit is running.
                                             Index       XXXXH                                      13H          The service data size is less than the specified size.
                            Service data                         -                                  14H          The specified attribute ID does not exist.
                                             Sub-Index    XXH
                                                                                                    15H          The service data size has exceeded the specified size.

6                            Response parameters
                                                                                                    16H

                                                                                                    1EH
                                                                                                                 The specified instance does not exist.
                                                                                                                 An error occurred during IO-Link service. The IO-Link error code,
                                                                                                                 which was returned by the IO-Link master, is stored in the response
                                                                                                                 data.
EtherNet/IP Communication




                            < Normal >                                                              1FH          The service cannot be used with the specified attribute ID.
                                                                                                    FEH          System error. Contact your nearest KEYENCE office.
                                           Item           Data         Description
                                                                 A code corresponding to         IO-Link error codes
                            Service code                  XXH    the service code is             Error code                     Name                            Description
                                                                 returned.                          0000         No error                           No error
                                                                                                                                                    The specified port is occupied by
                            Fixed value                    00H   -                                  7002         Port blocked
                                                                                                                                                    another task.
                            General status                 00H   -                                                                                  Timeout. The IO-Link master or the
                                                                                                    8000         Timeout
                                                                                                                                                    device is busy.
                            Additional status              00H   -                                  8001         Wrong index
                                                                                                                                                    Index error. 32767 or 65535 has
                                                                                                                                                    been specified.
                                                          ABH    Data (byte 0)                                                                      The specified port number is
                                                                                                    8002         Wrong port address
                                                          CDH    Data (byte 1)                                                                      invalid.
                            Response data*                                                          8003         Wrong port function
                                                                                                                                                    The specified port function is
                                                            :                                                                                       invalid.

                                                          XXH    Data (byte x)                    Error type                    Name                             Description
                                                                                                                                                    Communication error
                            * The response data is an example.                                      1000         COM_ERR                            (Example: The specified port is in
                                                                                                                                                    digital input mode.)
                                                                                                    1100         I_SERVICE_TIMEOUT                  Communication timeout
                            < Error >                                                               5600         M_ISDU_CHECKSUM
                                                                                                                                                    It is not possible to access the
                                                                                                                                                    device due to a checksum error.
                                                                                                                                                    The device cannot respond to
                                           Item           Data         Description                  5700         M_ISDU_ILLEGAL
                                                                                                                                                    requests from the IO-Link master.
                                                                 The code corresponding             8000         APP_DEV                            Application error within the device
                                                                                                    8011         IDX_NOTAVAIL                       The specified index is invalid.
                            Service code                  XXH    to the service code is             8012         SUBIDX_NOTAVAIL                    The specified sub-index is invalid.
                                                                 returned.                          8020         SERV_NOTAVAIL                      The service is temporarily invalid.
                                                                                                                                                    The service is temporarily invalid
                            Fixed value                    00H   -                                                                                  because the device is busy
                                                                 The EtherNet/IP error              8021         SERV_NOTAVAIL_LOCCTRL              (example: teaching or setting
                                                                                                                                                    operations are being performed
                                                                 code is stored here.                                                               on the device).
                            General status                XXH
                                                                     "General status"                                                               The service is temporarily invalid
                                                                                                                                                    because the device is busy
                                                                 (Page6-20)                         8022         SERV_NOTAVAIL_DEVCTRL              (example: teaching or setting
                            Additional status              00H   -                                                                                  operations are being performed
                                                                                                                                                    on the PLC or DTM).
                                                                 IO-Link error code                                                                 Access invalid; the specified
                                                                                                    8023         IDX_NOT_WRITEABLE
                            Response data                XXXXH       "IO-Link error codes"                                                          index is write-protected.
                                                                                                    8030         PAR_VALOUTOFRNG                    Parameter value out of range
                                                                 (Page6-20)                                                                         The parameter value exceeds the
                                                                                                    8031         PAR_VALGTLIM
                                                                                                                                                    upper limit.
                                                                                                                                                    The parameter value is lower than
                                                                                                    8032         PAR_VALLTLIM
                                                                                                                                                    the lower limit.
                                                                                                    8033         VAL_LENOVRRUN                      The written data length and the
                                                                                                                                                    data length defined by the
                                                                                                    8034         VAL_LENUNDRUN
                                                                                                                                                    parameters do not match.
                                                                                                                                                    The function cannot be used on
                                                                                                    8035         FUNC_NOTAVAIL
                                                                                                                                                    the device.
                                                                                                                                                    The function temporarily cannot
                                                                                                    8036         FUNC_UNAVAILTEMP
                                                                                                                                                    be used on the device.
                                                                                                                                                    Invalid parameter (inconsistency
                                                                                                    8040         PARA_SETINVALID
                                                                                                                                                    with other parameters on device)
                                                                                                    8041         PARA_SETINCONSIST                  Parameter inconsistency
                                                                                                                                                    Application preparation not
                                                                                                    8082         APP_DEVNOTRDY
                                                                                                                                                    complete; device busy
                                                                                                    8100         UNSPECIFIC                         Vendor-specific error (Check the
                                                                                                                                                    instruction manual of the IO-Link
                                                                                                 8101 to 8FFF VENDOR_SPECIFIC
                                                                                                                                                    device.)




                             6-20                                                 NQ Series User’s Manual
                                                                                                                    6-5 Message Communication




                                                                       Example) Reading the response time of the Clamp-on
 Communication with IO-Link                                            Flow Sensor “FD-Q Series” connected to port 5 of the
 Sensors (Class ID: 85H)                                               NQ-MP8L
                                                                                                            NQ-MP8L
Read and write the data of IO-Link devices                                                                                         FD-Q
connected to the NQ Series.                                                   EtherNet/IP master


 Read (ISDU_Read)
< Request message >

           Item              Data              Description
                                      Specify the ISDU_Read
Service code                  4BH
                                      service code.                                           EtherNet/IP
                                      Specify the class ID for
Class ID                      85H     communicating with the IO-
                                      Link sensor.                      Excerpt from the list of FD-Q Series                                                             6
Instance ID                   01H     (Fixed)                            parameters




                                                                                                                                                     EtherNet/IP Communication
                                      Specify the number of the
                                                                                                      Data       Data
                                      port to which the device to        Index         Item                            Attribute    Description
Attribute ID               01H to 08H                                                                format     length
                                      communicate with is
                                                                                                                                   0: 0.5 s
                                      connected.
                                                                                                                                   1: 1 s
                                     Use two bytes to specify the                                                                  2: 2.5 s
                                                                          102      Respons
               Index        XXXXH    index of the parameter to                                       UINT       1Byte     R/W      3: 5 s
                                                                         (66H)      e time
                                     communicate with and one                                                                      4: 10 s
Service
                                     byte to specify the sub-                                                                      5: 30 s
data
                                     index of this parameter.                                                                      6: 60 s
               Sub-Index      XXH    Refer to the manual of the
                                     IO-Link device.                    Command parameters
                                                                                   Item                     Data              Description
< Response (normal) >
                                                                                                                     Specify the ISDU_Read
                                                                       Service code                           4BH
           Item              Data            Description                                                             service code.
                                     A code corresponding to                                                         Specify the class ID for
Service code                 CBH     the ISDU_Read service             Class ID                               85H    communicating with the IO-
                                     code is returned.                                                               Link sensor.
Fixed value                  00H     -                                 Instance ID                            01H    (Fixed)
General status               00H                                                                                     Specify the number of the
Additional status            00H                                                                                     port to which the device to
                                                                       Attribute ID                           05H
                             ABH     Data (byte 0)                                                                   communicate with is
                             CDH     Data (byte 1)                                                                   connected.
Response data*                                                                               Index          0066H    Specify the index of the
                              :
                                                                                                                     parameter to communicate
                             XXH     Data (byte x)                     Service
                                                                                                                     with. Specify “00” for the
*The response data is an example.                                      data                Sub-Index          00H
                                                                                                                     sub-index because it is not
< Response (error) >                                                                                                 used with this parameter.

           Item              Data             Description
                                                                                   Point        The NQ Series handles two bytes or more
                                     The code corresponding to
                                                                                                of data in big-endian format. Therefore,
Service code                 CBH     the ISDU_Read service
                                                                                                for PLCs that use the little-endian format
                                     code is returned.
                                                                                                (such as KEYENCE PLCs), the above
Fixed value                   00H    -
                                                                                                data is read as “6600H.”
                                     The EtherNet/IP error code
                                     is stored here.
General status                XXH
                                          "General status" (Page6-      Response parameters
                                     20)                               < Normal >
Additional status             00H
                                     IO-Link error code                            Item                     Data             Description
                              XXH        "IO-Link error codes"                                                       A code corresponding to
Response data                                                          Service code                           CBH    the ISDU_Read service
                                     (Page6-20)
                              XXH    Additional code                                                                 code is returned.
                                                                       General status                         00H    Normal completion
                                                                       Additional status                      00H    Normal completion
                                                                                                                     The value of the read
                                                                       Response data                          03H
                                                                                                                     parameter




                                                         NQ Series User’s Manual                                                              6-21
                            6-5 Message Communication




                             Writing (ISDU_Write)                                                   Example) Writing the setting value to the Clamp-on
                                                                                                     Flow Sensor “FD-Q Series” connected to port 5 of the
                            < Request message >                                                      NQ-MP8L
                                       Item               Data             Description                                                  NQ-MP8L
                                                                   Specify the ISDU_Write                                                                    FD-Q
                            Service code                   4CH
                                                                   service code.                         EtherNet/IP master
                                                                   Specify the class ID for
                            Class ID                       85H     communicating with the IO-
                                                                   Link sensor.
                            Instance ID                    01H     Specify the IO-Link master.
                                                                   Specify the number of the
                                                                   port to which the device to
                            Attribute ID                01H to 08H
                                                                   communicate with is
                                                                   connected.                                             EtherNet/IP

                                              Index      XXXXH     Specify the index and sub-
6                                                                  index of the parameter to          Excerpt from the list of FD-Q Series
                                           Sub-Index       XXH
                                                                   communicate with. Refer to          parameters
EtherNet/IP Communication




                                                                   the manual of the IO-Link
                            Service                                device.                                                             Data      Data
                                                                                                       Index             Item                          Attribute Description
                            data                                                                                                      format    length
                                                          ABH      Data (byte 0)
                                                                                                                    Output 1
                                              Data to     CDH      Data (byte 1)                        112      setting value /
                                               write*       :                                                                          UINT     2Byte     R/W       0 to 9999
                                                                                                       (70H)     output 1 lower
                                                           XXH     Data (byte x)                                   limit value
                            * The data to write is an example.
                                                                                                      Command parameters
                            < Response (normal) >                                                                Item                   Data               Description
                                                                                                                                                  Specify the ISDU_Write
                                                                                                     Service code                        4CH
                                       Item               Data             Description                                                            service code.
                                                                   A code corresponding to                                                        Specify the class ID for
                            Service code                  CCH      the ISDU_Write service            Class ID                            85H      communicating with the
                                                                   code is returned.                                                              IO-Link sensor.
                                                                                                     Instance ID                         01H      (Fixed)
                            Fixed value                    00H     -
                                                                                                                                                  Specify the number of the
                            General status                 00H                                                                                    port to which the device to
                            Additional status              00H                                       Attribute ID                        05H
                                                                                                                                                  communicate with is
                                                                                                                                                  connected.
                                                                                                                     Index              0070H     Specify the index of the
                            < Response (error) >
                                                                                                                                                  parameter to
                                                                                                                                                  communicate with. Specify
                                       Item               Data             Description
                                                                                                                     Sub-Index           00H      “00” for the sub-index
                                                                   A code corresponding to           Service
                                                                                                                                                  because it is not used with
                            Service code                  CCH      the ISDU_Write service            data
                                                                                                                                                  this parameter.
                                                                   code is returned.
                                                                                                                                                  Specify the data to write.
                            Fixed value                    00H     -                                                 Data to
                                                                                                                                        03E8H     In this example, “1000DEC”
                                                                                                                     write
                                                                   The EtherNet/IP error code                                                     is written.
                                                                   is stored here.
                            General status                 XXH
                                                                        "General status" (Page6-
                                                                   20)                                           Point          The NQ Series handles two bytes or more
                                                                                                                                of data in big-endian format. For
                            Additional status              00H
                                                                                                                                example, KEYENCE PLCs handle data in
                                                                   IO-Link error code
                                                                                                                                units of two bytes in little endian format,
                                                           XXH         "IO-Link error codes"
                            Response data                                                                                       so the above service data is stored as
                                                                   (Page6-20)
                                                                                                                                “7000 0300 00E8H.”
                                                           XXH     Additional code

                                                                                                      Response parameters
                                                                                                     < Normal >
                                                                                                                 Item                   Data            Description
                                                                                                                                                A code corresponding to
                                                                                                     Service code                       CCH     the ISDU_Write service
                                                                                                                                                code is returned.
                                                                                                     Fixed value                        00H     -
                                                                                                     General status                     00H     Normal completion
                                                                                                     Additional status                  00H     Normal completion



                             6-22                                                      NQ Series User’s Manual
                                                                                                                                           6-5 Message Communication




IO-Link Port (Class ID: 304H)
                                                                                                                                                                       •: Initial value

 Attribute ID
                             Item                                  Description                           Attribute   Data type                      Description
HEX       DEC
                                                                                                                                 0: IO-Link (No validation) •
                                                                                                                                 1: IO-Link (Vendor validation)
                                             Indicates the function of pin 4.                                                    2: IO-Link (Type validation)
01        1     Operation mode                   "Operation mode and validation settings" (Page4-          R/W        USINT      3: IO-Link (Serial validation)
                                             13)                                                                                 4: Digital input (Parameter access supported)
                                                                                                                                 5 to 7: Reserved
                                                                                                                                 8: Digital input
                                                                                                                                 0: Always sync
                                             Indicates the data storage mode.                                                    1: Parameter fix
02        2     Data storage mode                                                                          R/W        USINT
                                                 "Data storage function" (Page4-14)                                              2: Parameter save
                                                                                                                                 3: Data storage function deactivated •
                                             Indicates the cycle time for the process data.                                      00H: Automatic •
03        3     Cycle time                                                                                 R/W        USINT
                                                 "Cycle time" (Page4-17)                                                         10H to BFH: Manual

04        4     Revision

                Activate Quick Start-Up
                                             Indicates which IO-Link revision will be used for the
                                             operation.
                                             Indicates whether to use the Quick Start-Up function.
                                                                                                           R/W        USINT
                                                                                                                                 0: Automatic selection •
                                                                                                                                 1: Use V1.0.
                                                                                                                                 0: Deactivate •
                                                                                                                                                                                                               6
05        5                                                                                                R/W        USINT




                                                                                                                                                                                          EtherNet/IP Communication
                function                         "Quick Start-Up" (Page4-17)                                                     1: Activate
06        6     Reserved
                Diagnostic information for   Indicates whether to deactivate diagnostic                                          0: Valid •
07        7                                                                                                R/W        USINT
                invalid process data         information when the process data status is “Invalid.”                              1: Invalid
                                                                                                                                 0: Transfer all events
                                             Indicates whether to transfer IO-Link events from the
                                                                                                                                 1: Transfer events other than notifications
                Diagnostic information       NQ to the field bus.
08        8                                                                                                R/W        USINT      2: Transfer events other than notifications and
                notification level               "Diagnostic information notification level" (Page4-
                                                                                                                                 warnings •
                                             17)
                                                                                                                                 3: Transfer nothing
                                                                                                                                 0: No conversion
                Input process data           Indicates whether to change the byte order of the                                   1: 16-bit conversion •
09        9                                  process data. For example, when you use an                    R/W        USINT
                mapping                                                                                                          2: 32-bit conversion
                                             EtherNet/IP master unit that processes data in little                               3: Convert all
                                             endian format to obtain 2-byte process data,
                                             selecting [16-bit conversion] eliminates the need for                               0: No conversion
                Output process data          byte swapping on the master unit side.                                              1: 16-bit conversion •
0A       10                                                                                                R/W        USINT
                mapping                          "Process data setting" (Page4-16)                                               2: 32-bit conversion
                                                                                                                                 3: Convert all
0B       11     Vendor ID for validation     Indicates [Vendor ID] and [Device ID] used for the            R/W          INT      -
0C       12     Device ID for validation     validation function.                                          R/W         DINT      -
                                             •   No device is connected.
                Device undetected/
0D       13                                  •   The result of the device validation function was
                mismatched
                                                 “mismatched.”
                                             • A device of IO-Link V1.0 is connected.
                                             • The connected device is not the one stored in the
                                                 buffer.
0E       14     Data storage error
                                             • Buffer overflow occurred.
                                             • The parameter lock function of the IO-Link device
                                                 is active.
                                             • The device cannot perform measurements.
0F       15     Process data invalid         • The result of the device validation function was
                                                 “mismatched.”
10       16     Hardware error               There is a failure or a malfunction in the hardware.
                                             An event that requires maintenance in the IO-Link
11       17     Maintenance event
                                             specifications occurred.
                                             An event that is not defined in the IO-Link                                         0: No error
12       18     Undefined event                                                                             R         USINT
                                             specifications occurred.                                                            1: Error
                                             The device issued a parameter error. (Such as a loss
13       19     Parameter error
                                             of parameters or uninitialized status)
                                             The device issued temperature diagnostic
14       20     Temperature error
                                             information.
                Measured value lower limit   The measured value is below the device’s
15       21
                exceeded                     measurement range or the set lower limit.
                Measured value upper limit   The measured value exceeded the device’s
16       22
                exceeded                     measurement range or the set upper limit.
                                             The power voltage of the device is below the
17       23     Insufficient power voltage
                                             specified value.
                                             The power voltage of the device exceeded the
18       24     Power supply overvoltage
                                             specified value.
19       25     Overload                     The device detected overload.
                                             The device has an error (device status 4 specified in
1A       26     General error                the IO-Link specifications). For details about the error,
                                             check the event code.
1B       27     Reserved
1C       28     Input data word 0
                                             Indicates the input process data. The content
 :        :     :
                                             depends on the IO-Link device.
2B       43     Input data word 15
                                                                                                            R          UINT      -
2C       44     Output data word 0
                                             Indicates the output process data. The content
 :        :     :
                                             depends on the IO-Link device.
3B       59     Output data word 15




                                                                       NQ Series User’s Manual                                                                             6-23
                            6-5 Message Communication




                             IO-Link Event (Class ID: 305H)
                                                                                                                                                                                               •: Initial value
                              Attribute ID                                                                                                                        Data
                                                                          Item                                       Description                     Attribute                      Description
                             HEX       DEC                                                                                                                        type
                              01         1                                       1st event
                                                                                                Port number of the port where the event has
                               :         :    Port number of the event           :                                                                                        1 to 8 or 1 to 4
                                                                                                occurred.
                              10        16                                       16th event
                                                                                                                                                                          Bits 0 to 2: Instance
                                                                                                                                                                          0: Unknown
                                                                                                                                                                          1 to 3: Reserved
                              11       17                                        1st event                                                                                4: Application
                                                                                                                                                                          5 to 7: Reserved

                                                                                                                                                                          Bit 3: Source
                                                                                                                                                                          0: Device
                                                                                                                                                                 USINT    1: Master

                               :        :     Event classification code          :              For details, refer to the IO-Link specifications.       R                 Bits 4 and 5: Type

6                                                                                                                                                                         0: Reserved
                                                                                                                                                                          1: Notification
                                                                                                                                                                          2: Warning
EtherNet/IP Communication




                                                                                                                                                                          3: Error

                                                                                                                                                                          Bits 6 and 7: Mode
                              20       32                                        16th event                                                                               0: Reserved
                                                                                                                                                                          1: Event single shot
                                                                                                                                                                          2: Event disappears
                                                                                                                                                                          3: Event appears
                              21       33                                        1st event
                                                                                                For details, refer to the manual of the IO-Link
                               :        :     Event code                         :                                                                                UINT    -
                                                                                                device.
                              30       48                                        16th event




                             Digital I/O (Class ID: 306H (MP8L), 303H (EP4L))
                             Class ID: 306H (MP8L)
                            < Pin 2 (Digital input or output) >
                                                                                                                                                                                               •: Initial value
                               Attribute ID                                                                                                                       Data
                                                                          Item                                       Description                     Attribute                      Description
                             HEX        DEC                                                                                                                       type
                              01          1                                      Port 1 (C0)
                                                                                                < When pin 2 is set to digital output >
                              02          2   Output reset after overcurrent     Port 2 (C1)                                                                              0: Automatic reset •
                                                                                                Indicates the recovery method after an overcurrent     R/W       USINT
                              03          3   detection                          Port 3 (C2)                                                                              1: Reset by output OFF
                                                                                                is detected.
                              04          4                                      Port 4 (C3)
                              05          5                                      Port 1 (C0)
                              06          6                                      Port 2 (C1)                                                                              0: Digital input •
                                              Digital output setting                            Indicates the function of pin 2.                       R/W        USINT
                              07          7                                      Port 3 (C2)                                                                              1: Digital output
                              08          8                                      Port 4 (C3)
                              09          9                                      Port 1 (C0)
                              0A         10                                      Port 2 (C1)
                              0B         11                                      Port 3 (C2)
                              0C         12   V1 power supply overcurrent        Port 4 (C3)    Indicates the overcurrent status of the V1 power                          0: No overcurrent
                                                                                                                                                        R         USINT
                              0D         13   (pin 1)                            Port 5 (C4)    supply.                                                                   1: Overcurrent detected
                              0F         15                                      Port 6 (C5)
                              11         17                                      Port 7 (C6)
                              13         19                                      Port 8 (C7)
                              0E         14                                      Port 5 (C4)
                              10         16   V2 power supply overcurrent        Port 6 (C5)    Indicates the overcurrent status of the V2 power                          0: No overcurrent
                                                                                                                                                        R         USINT
                              12         18   (pin 2)                            Port 7 (C6)    supply.                                                                   1: Overcurrent detected
                              14         20                                      Port 8 (C7)
                              15         21                                      Port 1 (C0)
                              16         22                                      Port 2 (C1)    < When pin 2 is set to digital output >
                                                                                                                                                                          0: No overcurrent
                                              Output overcurrent                                Indicates the overcurrent detection status of the       R         USINT
                              17         23                                      Port 3 (C2)                                                                              1: Overcurrent detected
                                                                                                output.
                              18         24                                      Port 4 (C3)
                              29         41                                      Port 1 (C0)
                              2A         42                                      Port 2 (C1)    < When pin 2 is set to digital input >                                    0: OFF
                                              Input status                                                                                              R         USINT
                              2B         43                                      Port 3 (C2)    Indicates the input status.                                               1: ON
                              2C         44                                      Port 4 (C3)
                              2D         45                                      Port 1 (C0)
                              2E         46                                      Port 2 (C1)    < When pin 2 is set to digital output >                                   0: OFF
                                              Output status                                                                                             R         USINT
                              2F         47                                      Port 3 (C2)    Indicates the output status.                                              1: ON
                              30         48                                      Port 4 (C3)




                             6-24                                                              NQ Series User’s Manual
                                                                                                                                   6-5 Message Communication




< Pin 4 (IO-Link communication or digital input) >
                                                                                                                                                                 •: Initial value

   Attribute ID                                                                                                                     Data
                                           Item                                        Description                     Attribute                      Description
 HEX        DEC                                                                                                                     type
  19         25                                    Port 1 (C0)
  1A         26                                    Port 2 (C1)
  1B         27                                    Port 3 (C2)
  1C         28                                    Port 4 (C3)     < When digital input is set >                                            0: OFF
                  Input status                                                                                            R         USINT
  1D         29                                    Port 5 (C4)     Indicates the input status.                                              1: ON
  1E         30                                    Port 6 (C5)
  1F         31                                    Port 7 (C6)
  20         32                                    Port 8 (C7)
  21         33                                    Port 1 (C0)
  22         34                                    Port 2 (C1)
  23         35                                    Port 3 (C2)
  24         36                                    Port 4 (C3)     < When IO-Link communication is set >                                    0: Invalid
                  Process data status                                                                                     R         USINT
  25         37                                    Port 5 (C4)     Indicates the process data status.                                       1: Valid
  26         38                                    Port 6 (C5)
  27
  28
             39
             40
                                                   Port 7 (C6)
                                                   Port 8 (C7)
                                                                                                                                                                                                         6




                                                                                                                                                                                    EtherNet/IP Communication
 Class ID: 303H (EP4L)
< Pin 2 (Digital input or output) >
                                                                                                                                                                 •: Initial value

  Attribute ID                                                                                                                      Data
                                           Item                                      Description                      Attribute                       Description
 HEX       DEC                                                                                                                      type
  01         1                                     Port 1 (C0)
                                                                 < When pin 2 is set to digital output >
  02         2    Output reset after overcurrent   Port 2 (C1)                                                                              0: Automatic reset •
                                                                 Indicates the recovery method after an overcurrent     R/W        USINT
  03         3    detection                        Port 3 (C2)                                                                              1: Reset by output OFF
                                                                 is detected.
  04         4                                     Port 4 (C3)
  05         5                                     Port 1 (C0)
  06         6                                     Port 2 (C1)                                                                              0: Digital input •
                  Digital output setting                         Indicates the function of pin 2.                       R/W        USINT
  07         7                                     Port 3 (C2)                                                                              1: Digital output
  08         8                                     Port 4 (C3)
  09         9                                     Port 1 (C0)
  0A       10                                      Port 2 (C1)   < When pin 2 is set to digital output >
                                                                                                                                            0: No overcurrent
                  Output overcurrent                             Indicates the overcurrent detection status of the       R         USINT
  0B       11                                      Port 3 (C2)                                                                              1: Overcurrent detected
                                                                 output.
  0C       12                                      Port 4 (C3)
  15       21                                      Port 1 (C0)
  16       22                                      Port 2 (C1)   < When pin 2 is set to digital input >                                     0: OFF
                  Input status                                                                                           R         USINT
  17       23                                      Port 3 (C2)   Indicates the input status.                                                1: ON
  18       24                                      Port 4 (C3)
  19       25                                      Port 1 (C0)
  1A       26                                      Port 2 (C1)   < When pin 2 is set to digital output >                                    0: OFF
                  Output status                                                                                          R         USINT
  1B       27                                      Port 3 (C2)   Indicates the output status.                                               1: ON
  1C       28                                      Port 4 (C3)


< Pin 4 (IO-Link communication or digital input) >
   Attribute ID                                                                                                                     Data
                                           Item                                      Description                      Attribute                       Description
 HEX        DEC                                                                                                                     type
  0D         13                                    Port 1 (C0)
  0E         14                                    Port 2 (C1)   < When digital input is set >                                              0: OFF
                  Input status                                                                                           R         USINT
  0F         15                                    Port 3 (C2)   Indicates the input status.                                                1: ON
  10         16                                    Port 4 (C3)
  11         17                                    Port 1 (C0)
  12         18                                    Port 2 (C1)   < When IO-Link communication is set >                                      0: Invalid
                  Process data status                                                                                    R         USINT
  13         19                                    Port 3 (C2)   Indicates the process data status.                                         1: Valid
  14         20                                    Port 4 (C3)




                                                                 NQ Series User’s Manual                                                                             6-25
                            6-5 Message Communication




                             Power Supply Control (Class ID: 307H)
                                                                                                                                                                                                  •: Initial value

                              Attribute ID                                                                                                                               Data
                                                                     Item                                              Description                          Attribute                      Description
                             HEX      DEC                                                                                                                                type
                              01        1                                     Port 1 (C0)
                              02        2                                     Port 2 (C1)
                              03        3                                     Port 3 (C2)
                              04        4                                     Port 4 (C3)        Controls the power supplied from pin 1 of Class A
                                             Control of V1 (Pin 1)
                              05        5                                     Port 5 (C4)        port and Class B port to each device.
                                                                                                                                                                                  0: Supply 24 VDC •
                              07        7                                     Port 6 (C5)                                                                                         1: Switch based on process
                                                                                                                                                              R/W       USINT
                              09        9                                     Port 7 (C6)                                                                                         data (Page 4-18)
                                                                                                                                                                                  2: Off
                              0B        11                                    Port 8 (C7)
                              06        6                                     Port 5 (C4)
                              08        8                                     Port 6 (C5)        Controls the power supplied from pin 2 of Class B

6                             0A
                              0C
                                        10
                                        12
                                             Control of V2 (pin 2)
                                                                              Port 7 (C6)
                                                                              Port 8 (C7)
                                                                                                 port to each device.
EtherNet/IP Communication




                              0D        13                                    Port 1 (C0)
                              0E        14                                    Port 2 (C1)
                              0F        15                                    Port 3 (C2)
                                                                                                 < When the V1 (pin 1) control is set to switching
                              10        16                                    Port 4 (C3)        using the process data >
                                             V1 (pin 1) power supply status
                              11        17                                    Port 5 (C4)        Indicates the status of the power supplied from pin
                                                                                                 1 of Class A port and Class B port to each device.
                              13        19                                    Port 6 (C5)                                                                                         0: OFF
                                                                                                                                                               R        USINT
                              15        21                                    Port 7 (C6)                                                                                         1: ON
                              17        23                                    Port 8 (C7)
                              12        18                                    Port 5 (C4)
                                                                                                 < When the V2 (pin 2) control is set to switching
                              14        20                                    Port 6 (C5)        using the process data >
                                             V2 (pin 2) power supply status
                              16        22                                    Port 7 (C6)        Indicates the status of the power supplied from pin
                                                                                                 2 of Class B port to each device.
                              18        24                                    Port 8 (C7)




                             Analog Input (Class ID: 302H)
                                                                                                                                                                                                  •: Initial value

                              Attribute ID                                                                                                  Data
                                                             Item                              Description                     Attribute                                        Description
                             HEX      DEC                                                                                                   type
                                                                                                                                                       0: Thermocouple •
                                                                                                                                                       1: Voltage
                                                                              Indicates the type of the device to be
                              01        1    Operation mode                                                                          R/W   USINT       2: Current
                                                                              connected to the port.
                                                                                                                                                       3: Reserved
                                                                                                                                                       4: Resistance temperature detector
                                                                                                                                                       0:      Type K, −270 ... 1370°C, −454…2498°F •
                                                                                                                                                       1:      Type B, 100 ... 1820°C, 212…3308°F
                                                                                                                                                       2:      Type E, −270 ... 1000°C, −454…1832°F
                                                                                                                                                       3:      Type J, −210 ... 1200°C, −346…2192°F
                                                                                                                                                       4:      Type N, −270 ... 1300°C, −454…2372°F
                              02        2    Thermocouple type                Indicates the type of thermocouple.                    R/W   USINT
                                                                                                                                                       5:      Type R, −50 ... 1768°C, −58…3214°F
                                                                                                                                                       6:      Type S, −50 ... 1768°C, −58…3214°F
                                                                                                                                                       7:      Type T, −270 ... 400°C, −454…752°F
                                                                                                                                                       8:      Type C, 0 ... 2315°C, 32…4199°F
                                                                                                                                                       9:      Type G, 0 ... 2315°C, 32…4199°F
                                                                                                                                                       0: Conn. to Pt1000 (Use OP-88459)
                                                                                                                                                       1: Conn. to Pt100
                                             Thermocouple cold junction       Indicates the method of cold junction
                              03        3                                                                                            R/W   USINT       2: Use port 1 cold junction compensation
                                             compensation setting             compensation when a thermocouple is used.
                                                                                                                                                       3: Reserved
                                                                                                                                                       4: No conn. (25°C fixed) •
                                                                                                                                                       0: −10 to 10 V
                                                                                                                                                       1: 0 to 10 V
                                                                                                                                                       2: 2 to 10 V
                                                                                                                                                       3: 0 to 5 V •
                              04        4    Voltage range                    Indicates the input range.                             R/W   USINT       4: 1 to 5 V
                                                                                                                                                       5: −1 to 1 V
                                                                                                                                                       6: −500 to 500 mV
                                                                                                                                                       7: −100 to 100 mV
                                                                                                                                                       8: −50 to 50 mV
                                                                                                                                                       0: Differential
                              05        5    Voltage connection type          Indicates the type of wiring.                          R/W   USINT       1: Single end •
                                                                                                                                                       2: Differential (No grounding)
                                                                                                                                                       0: 0 to 20 mA •
                              06        6    Current range                    Indicates the input range.                             R/W   USINT       1: 4 to 20 mA
                                                                                                                                                       2: −20 to 20 mA
                                                                                                                                                       0: Differential
                              07        7    Current connection type          Indicates the type of wiring.                          R/W   USINT       1: Single end •
                                                                                                                                                       2: Differential (No grounding)
                              08        8    Reserved
                              09        9    Reserved



                             6-26                                                                 NQ Series User’s Manual
                                                                                                                                              6-5 Message Communication




   Attribute ID                                                                                                       Data
                                    Item                                Description                      Attribute                                 Description
 HEX        DEC                                                                                                       type
                                                                                                                              0:    Pt100, −200 ... 850°C, −328…1562°F •
                                                                                                                              1:    Pt100, −200 ... 150°C, −328…302°F
                                                                                                                              2:    Ni100, −60 ... 250°C, −76…482°F
                                                                                                                              3:    Ni100, −60 ... 150°C, −76…302°F
                                                                                                                              4:    Pt200, −200 ... 850°C, −328…1562°F
                                                                                                                              5:    Pt200, −200 ... 150°C, −328…302°F
  0A         10    RTD type                           Indicates the type of RTD.                           R/W       USINT
                                                                                                                              6:    Pt500, −200 ... 850°C, −328…1562°F
                                                                                                                              7:    Pt500, −200 ... 150°C, −328…302°F
                                                                                                                              8:    Pt1000, −200 ... 850°C, −328…1562°F
                                                                                                                              9:    Pt1000, −200 ... 150°C, −328…302°F
                                                                                                                              10:   Ni1000, −60 ... 250°C, −76…482°F
                                                                                                                              11:   Ni1000, −60 ... 150°C, −76…302°F
                                                                                                                              0: 2-wire type
  0B         11    RTD connection type                Indicates the type of wiring.                        R/W       USINT    1: 3-wire type •
                                                                                                                              2: 4-wire type
                                                                                                                              0: Normal •
  0C         12    Data display                       -                                                    R/W       USINT    1: NE43 format
                                                                                                                              2: Extended range
                                                                                                                              0: °C •
  0D         13    Temperature unit                   Indicates the unit of temperature.
                                                                                                                              1: °F*
                                                                                                                              * The actual temperature divided by 2 is stored in the
                                                                                                                              analog input value.
                                                                                                                                                                                                            6




                                                                                                                                                                                       EtherNet/IP Communication
                                                                                                                              0: Filter (Medium speed) •
                                                                                                                              1: Filter (Low speed)
  0E         14    Filter setting                     Sets the analog input filter.                        R/W       USINT
                                                                                                                              2: Filter (High speed)
                                                                                                                              3: No filter
                                                      Deactivates a port. When a port is
                                                      deactivated, the IO port operation indicator is                         0: Activate channel •
  0F         15    Deactivate port                                                                         R/W       USINT
                                                      unlit even when no device is connected to the                           1: Deactivate channel
                                                      port.
                   Diagnostic information             Indicates whether to activate or deactivate the                         0: Activate diagnostic information •
  10         16                                                                                            R/W       USINT
                   notification setting               diagnostic information.                                                 1: Deactivate diagnostic information
                                                                                                                              0: Off •
  11         17    Power supply noise filter          Sets the power supply noise filter.                  R/W       USINT    1: 50 Hz
                                                                                                                              2: 60 Hz
                                                      The measured value exceeds the specified
  12         18    Upper limit exceeded               upper limit.
                                                         "Analog input data format" (Page9-2)
                                                      The measured value is below the specified
  13         19    Lower limit exceeded               lower limit.
                                                         "Analog input data format" (Page9-2)
                                                      The measured value greatly exceeded the
                                                      specified upper limit.
                                                      Note that the overflow detection is disabled in
  14         20    Overflow
                                                      thermocouple and resistance temperature
                                                      detector modes.
                                                          "Analog input data format" (Page9-2)
                                                      The measured value is greatly below the
                                                      specified lower limit.
                                                      Note that the underflow detection is disabled
  15         21    Underflow
                                                      in the thermocouple and resistance
                                                      temperature detector modes.                                             0: No error
                                                           "Analog input data format" (Page9-2)             R        USINT
                                                                                                                              1: Error
                                                    The measured temperature exceeded the
                                                    measurement range by 1% or more or the
  16         22    Cold junction compensation error setting is incorrect. In this case, the
                                                    compensation is calculated by using the cold
                                                    junction temperature of 25°C.
                   Resistance temperature detector The resistance of the resistance temperature
  17         23
                   overcurrent                     detector is lower than 5 Ω.
                                                      A wire disconnection (no signal) was
                                                      detected.
                                                      Note that in the voltage/current mode,
  18         24    Disconnection                      disconnection detection is effective only in the
                                                      following measurement ranges.
                                                          Voltage: 1 to 5 V or 2 to 10 V
                                                          Current: 4 to 20 mA
                                                      The current supplied to the analog device
  19         25    V1 overcurrent
                                                      exceeds the specified value.
                                                      Indicates an analog input value. The input
  1A         26    Analog input value                 data varies depending on the settings of              R          INT
                                                      [Operation mode] and [Input range].
1B to 1F   27 to 31 Reserved
                                                      Scaled values are displayed when the scaling
  20         32    Scaling value                      function is valid.                                    R          INT
                                                          "Scaling" (Page4-21)
                                                      Indicates whether to use the scaling function.                          0: Disabled •
  21         33    Scaling function enabled setting                                                        R/W        USINT
                                                          "Scaling" (Page4-21)                                                1: Enabled
                   Pre-scaling A/D conversion data
  22         34                                       Indicates the A/D conversion data before
                   1
                                                      scaling conversion.
                   Pre-scaling A/D conversion data        "Scaling" (Page4-21)
  23         35
                   2                                                                                       R/W         INT    −32768 to 32767
  24         36    Scaled data 1                      Indicates the value after scaling when
                                                      performing scaling.
  25         37    Scaled data 2                          "Scaling" (Page4-21)



                                                                           NQ Series User’s Manual                                                                          6-27
                            6-5 Message Communication




                             Gateway (Class ID: 300H)
                                                                                                                                                                                                  •: Initial value

                              Attribute ID
                                                            Item                        Description             Attribute   Data type                                  Description
                             HEX      DEC
                                                                                                                                        Module general information
                                                                                                                                        Module
                                                                                                                                        – Bit 15: reserved
                                                                                                                                        – Bit 14: reserved
                                                                                                                                        – Bit 13: reserved
                                                                                                                                        – bit 12: reserved
                                                                                                                                        Internal bus
                                                                                                                                        – bit 11: reserved
                                                                                                                                        – bit 10: reserved
                                                                                                                                        Voltage error
                              6D       109   Status word (Status register 2)                                       R        STRUCT      – Bit 09: V1 voltage lower than 18 VDC
                                                                                                                                        – bit 08: reserved
                                                                                                                                        – Bit 07: V2 voltage lower than 14 VDC
                                                                                                                                        – bit 06: reserved

6                                                                                                                                       – bit 05: reserved
                                                                                                                                        – bit 04: reserved
                                                                                                                                        Warning
                                                                                                                                        – bit 03: reserved
EtherNet/IP Communication




                                                                                                                                        – bit 02: reserved
                                                                                                                                        – bit 01: reserved
                                                                                                                                        – Bit 00: Diagnostic information provided for one or more I/O channels
                                                                                                                                        Output operation when a time-out occurs
                                             ON IO CONNECTION                                                                ENUM       0: The output is set to an auxiliary value.
                              73       115                                                                        R/W
                                             TIMEOUT                                                                         USINT      1: The output is set to 0.
                                                                                                                                        2: The output is retained.




                             Identify Object (Class ID: 1H)
                                                                                                                                                                                                  •: Initial value

                              Attribute ID
                                                            Item                        Description             Attribute   Data type                                  Description
                             HEX      DEC
                              01        1    Vendor ID                         Vendor ID                           R          UINT      367
                              02        2    Product type                      General device type                 R          UINT      12
                              03        3    Product code                      Product identification code         R          UINT      MP8L: 2502, EP4L: 2503, EP4A: 2504
                                                                                                                   R        Structure   -
                              04        4    Revision                          Product revision                     -        USINT      -
                                                                                                                    -        USINT      -
                                                                               For details, refer to the
                              05        5    Device status                                                         R         WORD       -
                                                                               specifications of EtherNet/IP.
                              06        6    Serial number                     Serial number (MAC ID)              R         UDINT      -
                                                                                                                   R        Structure   -

                              07        7    Product name                      Name of the product                           USINT      NQ-MP8L
                                                                                                                    -       STRING      NQ-EP4L
                                                                                                                              [13]      NQ-EP4A




                             6-28                                                                     NQ Series User’s Manual
          7
 Modbus/TCP
Communication




    This chapter describes how to configure the NQ Series settings using NQ Monitor.

                                                                                                                                                           7




                                                                                                                                       Modbus/TCP Communication
    7-1   NQ Series Modbus/TCP Communication Function .......................................... Page 7-2
    7-2   Communication Settings .................................................................................... Page 7-4
    7-3   Register Mapping ................................................................................................ Page 7-6




                                            NQ Series User’s Manual                                                           7-1
                                  7-1                  NQ Series Modbus/TCP Communication Function

                            Overview
                           Modbus is a general purpose networking protocol used in FA (Factory Automation) and PA (Process Automation).
                           Modbus only specifies the communication protocol, not the communication cable. Therefore, there are three types of
                           cables: ModbusRTU and Modbus ASCII, which are based on serial communication such as RS-232C and RS-485, and
                           Modbus/TCP, which communicates over Ethernet.


                           In Modbus communication, there are generally four types of data areas: coil, input status, input register, and holding
                           register. By issuing commands that specify function codes and sending these commands to slave units from the master
                           unit, it is possible to read and write the data in these areas.


                           The NQ Series operates as a slave unit (server device) in Modbus/TCP communication.


7                          Note that unlike other network standards, Modbus is not subject to systematic application management. Therefore, it is
                           necessary to use actual machines to verify that devices that support Modbus can be connected to each other.
Modbus/TCP Communication




                                                                              




                                                                                                   Modbus/TCP



                                                                                  NQ-MP8L/EP4L                      NQ-EP4A
                                                                    

                                                                                                                              • Voltage
                                                                                                                              • Current
                                                                                                                              • Thermocouple
                                                                                                                              • Resistance
                                                                                                                                temperature
                                                                                                                                detector



                                                                         


                                                               IO-Link sensor

                           Modbus is a trademark or registered trademark of Schneider Automation Inc.




                            7-2                                                           NQ Series User’s Manual
                                                                                           7-1 NQ Series Modbus/TCP Communication Function




 Modbus/TCP Communication
 Specifications
 Modbus/TCP communication
  specifications
             Item                NQ-MP8L      NQ-EP4L       NQ-EP4A
                Communication   10 Mbps (10BASE-T)
                speed           100 Mbps (100BASE-TX)
                                STP cable or Category 3 or higher UTP
               Transmission     cable (10BASE-T)
               media            STP cable or Category 5 or higher UTP
Ethernet                        cable (100BASE-TX)
               Maximum cable
                                100 m (between nodes)
               length
               IP address
                                Static IP, BOOTP, DHCP
               setting
               Port number
               Supported
               function codes
                                502 (fixed)

                                Refer to the Modbus/TCP-supported
                                                                                                                                                                 7
                                function codes shown below.




                                                                                                                                             Modbus/TCP Communication
               TCP
               connection       8
Modbus/TCP     count
               Input register
                                0 (0x0000)
               start address
               Holding register
                                2048 (0x800)
               start address


 Supported functions
  Code (HEX)                           Description
03 HEX          Reading multiple holding registers
04 HEX          Reading multiple input registers
06 HEX          Writing one holding register
10 HEX          Writing multiple holding registers
17 HEX          Reading and writing multiple holding registers




                                                                 NQ Series User’s Manual                                             7-3
                              7-2                  Communication Settings

                            NQ Series Settings                                                Command Formats
                           Configure the following settings. For details, refer to           Examples of the command formats are shown here.
                           chapter 4.
                                                                                              Reading multiple holding registers (03H)
                           1 IP address setting                                              < Request message >
                               Set the NQ Series IP address.
                                                                                                                     Size    Value
                                   "4-4 Setting the IP Address" (Page 4-6)                             Item                                     Description
                                                                                                                   (bytes)   (HEX)
                                                                                             Transaction ID           2      0000H     Normally 0

                           2 Port setting                                                    Protocol ID              2      0000H     Normally 0
                                                                                                                                       Size of the data to send after
                                                                                             Number of bytes         2       0006H
                               Set the NQ Series port.                                                                                 this point
                                                                                             Unit ID                 1         01H     Normally 1
                                  "4-5 NQ Series Registration" (Page 4-8)
                                                                                                                                       Function code for reading
                                                                                             Function code           1         03H
                                  "4-6 Port Settings" (Page 4-11)                                                                      multiple holding registers
                                                                                                                                       Address of the register at
                                                                                             Start address           2       XXXXH     which to start reading (Page
7                          3 Device process data setting                                                                               7-6)
                                                                                                                                       Number of registers to read
                               Set the process data of the IO-Link device to connect         Number of registers     2       XXXXH
                                                                                                                                       continuously (n = 1 to 125D)
Modbus/TCP Communication




                               to the NQ Series.
                                  "4-7 Device Settings" (Page 4-22)                          < Response (normal) >

                                                                                                                     Size    Value
                                                                                                       Item                                     Description
                                                                                                                   (bytes)   (HEX)
                            PLC and Controller Settings                                      Transaction ID          2       0000H
                                                                                                                                       Same value as the request
                                                                                                                                       message
                           This section explains the flow of settings on the                                                           Same value as the request
                                                                                             Protocol ID             2       0000H
                                                                                                                                       message
                           Modbus/TCP client side. For details, refer to the                                                  (3 +     Size of the data to send after
                                                                                             Number of bytes         2
                           manual of each device.                                                                            2 × n)H   this point
                                                                                                                                       Same value as the request
                                                                                             Unit ID                 1         01H
                           1 IP address setting                                              Function code           1         03H
                                                                                                                                       message
                                                                                                                                       Function code for reading
                               Set the IP address of the Modbus/TCP client.                                                            multiple holding registers
                                                                                             Number of bytes of
                                                                                                                     1       (2 × n)H Size of the data to read
                                                                                             the data to read
                           2 NQ Series communication settings                                Data to read 1          2       XXXXH     Read data
                                                                                             :                       :         :       :
                               The NQ Series operates as a server device for
                                                                                             Data to read n          2                 Read data
                               Modbus/TCP communication.
                                                                                             < Response (error) >
                           Use function codes to send commands from the
                                                                                                                     Size    Value
                           client device (PLC or controller) to read and write                         Item
                                                                                                                   (bytes)   (HEX)
                                                                                                                                                Description
                           information on the IO-Link device connected to the                                                          Same value as the request
                                                                                             Transaction ID          2       0000H
                           NQ Series.                                                                                                  message
                                                                                             Protocol ID             2       0000H     0
                                                                                                                                       Size of the data to send after
                           For details, refer to the instruction manual of the               Number of bytes         2       0003H
                                                                                                                                       this point
                           client device.                                                    Unit ID                 1         01H
                                                                                                                                       Same value as the request
                                                                                                                                       message
                                                                                                                                       The value with the highest-
                           For details on the NQ Series register settings, refer to          Function code           1         83H     order bit of the value at the
                           "Modbus/TCP Communication Specifications" (Page                                                             time of the request set to 1
                                                                                                                                       01H: Unsupported function
                           7-3).                                                                                                       code
                                                                                                                                       02H: Register address out of
                                                                                             Error code              1        XXH
                                                                                                                                       range
                                                                                                                                       03H: Number of registers out
                                                                                                                                       of range




                            7-4                                                NQ Series User’s Manual
                                                                                           7-2 Communication Settings




 Writing multiple holding registers (10H)
< Request message >

                       Size       Value
          Item                                       Description
                      (bytes)     (HEX)
Transaction ID           2        0000H      Normally 0
Protocol ID              2        0000H      Normally 0
                                             Size of the data to send after
Number of bytes         2       (7 + 2 × n)H
                                             this point
Unit ID                 1           01H      Normally 1
                                             Function code for writing
Function code           1           10H
                                             multiple holding registers
                                             Relative address of the
Start address           2         XXXXH register at which to start
                                             writing (Page 7-6)
                                             Number of registers to write
Number of registers     2         XXXXH
                                             continuously (n = 1 to 125D)
Number of bytes of
                        1        (2 × n)H Size of the data to write
the data to write
Data to write 1         2         XXXXH     Data to write
:
Data to write n
                        :
                        2
                                    :
                                  XXXXH
                                            :
                                            Data to write
                                                                                                                                            7




                                                                                                                        Modbus/TCP Communication
< Response (normal) >

                       Size       Value
          Item                                       Description
                      (bytes)     (HEX)
                                            Same value as the request
Transaction ID          2         0000H
                                            message
                                            Same value as the request
Protocol ID             2         0000H
                                            message
                                            Size of the data to send after
Number of bytes         2         0006H
                                            this point
                                            Same value as the request
Unit ID                 1          01H
                                            message
                                            Function code for writing
Function code           1          10H
                                            multiple holding registers
                                            Same value as the request
Start address           2         XXXXH
                                            message
                                            Same value as the request
Number of registers     2         XXXXH
                                            message


< Response (error) >

                       Size       Value
          Item                                       Description
                      (bytes)     (HEX)
                                            Same value as the request
Transaction ID          2         0000H
                                            message
Protocol ID             2         0000H     0
                                            Size of the data to send after
Number of bytes         2         0003H
                                            this point
                                            Same value as the request
Unit ID                 1          01H
                                            message
                                            The value with the highest-
Function code           1          90H      order bit of the value at the
                                            time of the request set to 1
                                            01H: Unsupported function
                                            code
                                            02H: Register address out of
Error code              1          XXH
                                            range
                                            03H: Number of registers out
                                            of range




                                                                 NQ Series User’s Manual                        7-5
                               7-3                            Register Mapping

                           This section provides the register mapping of the NQ Series.


                                     Point            The address that is used will vary depending on the client device. Refer to the manual of the client device.




                            NQ-MP8L/EP4L
                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                       Data
                                                                                        Item               Attribute              bit                                                      Description                                                                    Value
                              Relative   Absolute    Relative    Absolute                                              type
                            HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                  0       Indicates the input status of each port.
                                                                                                                                          Bit    15       14    13           12   11       10   9       8   7       6   5       4    3           2   1       0   0: OFF
                            0000     0       400001     0000    0    400001   Port inputs                     R        WORD        :
                                                                                                                                          Port        8                  7             6            5           4           3                2           1       1: ON
                                                                                                                                  15      Pin    -        4         -        4    -        4    -       4   2       4   2       4    2           4   2       4


                                                                                                                                          Turns ON when the process data is valid. The
                                                                                                                                          process data is invalid in the following cases:

7                                                                                                                                 0       • The sensor supply voltage is outside of the
                                                                                                                                             allowable range.
                                                                                                                                          • The operation mode of the port is set to [Digital
                                                                                                                                             input].
Modbus/TCP Communication




                                                                              Process data status of the                                  • No IO-Link device is connected.
                                                                                                                                   :      • No process data has been input from the           0: Invalid/
                                                                              IO-Link device
                            0001     1       400002     0001    1    400002                                   R        WORD                  connected device.                                Deactivated
                                                                                                                                          • The device does not respond to the output         1: Valid/Active
                                                                                                                                             process data.
                                                                                                                                          • The device outputs “process input data invalid.”
                                                                                                                                             (For example, the value measured by the sensor
                                                                                                                                  15         is out of the operating range.)
                                                                                                                                          Bit    15       14    13           12   11       10   9       8   7       6   5       4    3           2   1       0
                                                                                                                                          Port   -        8         -        7    -        6    -       5   -       4   -       3        -       2   -       1

                            0002     2       400003     0002     2   400003
                                                                                               Port 1
                              :       :         :         :      :      :
                                                                                               (C0)
                            0011     17      400018     0011    17   400018
                            0012     18      400019     0012    18   400019
                                                                                               Port 2
                              :       :         :         :      :      :
                                                                                               (C1)
                            0021     33      400034     0021    33   400034
                            0022     34      400035     0022    34   400035
                                                                                               Port 3
                              :       :         :         :      :      :                                                     Process data of each device.
                                                                                               (C2)
                            0031     49      400050     0031    49   400050                                                   For details of the data, refer to the manual for the IO-Link
                            0032     50      400051     0032    50   400051                                                   device.
                                                                                             Port 4
                              :       :         :         :      :      :                                                     Note that IO-Link devices and the NQ Series process data
                                                                                             (C3)
                            0041     65      400066     0041    65   400066   IO-Link
                                                                                                                              in big endian format. When using a PLC that processes
                                                                              device process                  R         -                                                              -
                            0042     66      400067       -      -      -                                                     data in little endian format (such as KEYENCE PLCs),
                                                                              input data     Port 5                           change the byte order by using either of the following
                              :       :         :         -      -      -
                                                                                             (C4)                             methods:
                            0051     81      400082       -      -      -
                            0052     82      400083       -      -      -                                                     •        Using the NQ Series settings (Page 4-16)
                                                                                               Port 6                         •        Using a PLC program
                              :       :         :         -      -      -
                                                                                               (C5)
                            0061     97      400098       -      -      -
                            0062     98      400099       -      -      -
                                                                                               Port 7
                              :       :         :         -      -      -
                                                                                               (C6)
                            0071    113      400114       -      -      -
                            0072    114      400115       -      -      -
                                                                                               Port 8
                              :       :         :         -      -      -
                                                                                               (C7)
                            0081    129      400130       -      -      -
                                                                                               Power                              0
                                                                                                                                           Bit   15       14    13           12   11       10   9       8   7       6   5       4        3       2   1       0   0: No overcurrent
                                                                                               supply                             :
                            0082    130      400131       -     -      -                                      R        WORD               Port   8        7         6        5    -        -    -       -   8       7   6       5        4       3   2       1   1: Overcurrent
                                                                                               over-
                                                                                                                                  15                                                                                                                             detected
                                                                              Diagnostic       current                                                         V2                                                                   V1
                                                                              information      Digital                            0
                                                                                                                                           Bit   15       14        13       12   11       10   9       8   7       6   5       4        3       2   1       0   0: No overcurrent
                                                                                               output                             :
                            0083    131      400132     0042    66   400067                                   R        WORD               Port                                                              4           3                2           1           1: Overcurrent
                                                                                               over-
                                                                                                                                  15       Pin                                                              2       -   2       -        2       -   2       -   detected
                                                                                               current




                            7-6                                                                 NQ Series User’s Manual
                                                                                                                                                7-3 Register Mapping




                 Address
     NQ-MP8L                 NQ-EP4L                                                  Data
                                                          Item            Attribute          bit                        Description                              Value
  Relative   Absolute    Relative    Absolute                                         type
HEX      DEC  DEC     HEX       DEC   DEC
                                                                                              0    -                          -
                                                                                                                                                          0
                                                                                              1    -                          -
                                                                                                                              •   No device is
                                                                                                                                  connected.
                                                                                                   Device undetected/         •   The result of the
                                                                                              2
                                                                                                   mismatched                     device validation
                                                                                                                                  function was
                                                                                                                                  “mismatched.”
                                                                                                                              •  An IO-Link V1.0
                                                                                                                                 device is connected.
                                                                                                                              •  The connected
                                                                                                                                 device is not the one
                                                                                                                                 stored in the buffer.
                                                                                              3    Data storage error
                                                                                                                              • Buffer overflow
                                                                                                                                 occurred.
                                                                                                                              • The parameter lock
                                                                                                                                 function of the IO-
                                                                                                                                 Link device is active.
                                                                                                                              There is a failure or a
                                                                                              4    Hardware error             malfunction in the
                                                                                                                              hardware.
                                                                                                                              • The device cannot
                                                                                                                                 perform
                                                                                                                                                                                                   7
                                                                                                                                 measurements.




                                                                                                                                                                               Modbus/TCP Communication
                                                                                              5    Process data invalid       • The result of the
                                                                                                                                 device validation
                                                                                                                                 function was
                                                                                                                                 “mismatched.”
                                                                                                                              An event that is not
                                                                                              6    Undefined event            defined in the IO-Link
                                                                                                                              specifications occurred.
                                                                 Port 1                                                       An event that requires
0084    132    400133   0043     67    400068                                R        WORD                                    maintenance in the IO-
                                                                 (C0)                         7    Maintenance event                                      0: No error
                                                                                                                              Link specifications         1: Error
                                                                                                                              occurred.
                                                                                                                              The device issued a
                                                                                                                              parameter error. (Such
                                                                                              8    Parameter error
                                                                                                                              as a loss of parameters
                                                                                                                              or uninitialized status)
                                                Diagnostic                                                                    The device issued
                                                information                                   9    Temperature error          temperature diagnostic
                                                                                                                              information.
                                                                                                                              The measured value is
                                                                                                   Measured value lower       below the device’s
                                                                                             10
                                                                                                   limit exceeded             measurement range or
                                                                                                                              the set lower limit.
                                                                                                                              The measured value
                                                                                                   Measured value upper       exceeds the device’s
                                                                                             11
                                                                                                   limit exceeded             measurement range or
                                                                                                                              the set upper limit.
                                                                                                                              The power voltage of the
                                                                                                   Insufficient power
                                                                                             12                               device is below the
                                                                                                   voltage
                                                                                                                              specified value.
                                                                                                                              The power voltage of the
                                                                                                   Power supply
                                                                                             13                               device exceeds the
                                                                                                   overvoltage
                                                                                                                              specified value.
                                                                                                                              The device has detected
                                                                                             14    Overload
                                                                                                                              an overload.
                                                                                                                              The device has an error.
                                                                                                                              (Device status 4
                                                                                                                              specified in the IO-Link
                                                                                             15    General error
                                                                                                                              specifications) For
                                                                                                                              details about the error,
                                                                                                                              check the event code.
                                                                 Port 2
0085    133    400134   0044     68    400069
                                                                 (C1)
                                                                 Port 3
0086    134    400135   0045     69    400070
                                                                 (C2)
                                                                 Port 4
0087    135    400136   0046     70    400071
                                                                 (C3)
                                                                 Port 5
0088    136    400137    -       -       -                                   R        WORD Same as Port 1 (C0)                                            -
                                                                 (C4)
                                                                 Port 6
0089    137    400138    -       -       -
                                                                 (C5)
                                                                 Port 7
008A    138    400139    -       -       -
                                                                 (C6)
                                                                 Port 8
008B    139    400140    -       -       -
                                                                 (C7)




                                                                  NQ Series User’s Manual                                                                                7-7
                           7-3 Register Mapping




                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                      Data
                                                                                      Item                Attribute           bit                                      Description                                           Value
                              Relative   Absolute    Relative    Absolute                                             type
                            HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                              0                                                                                     0: Unknown
                                                                                                                              1                                                                                     1 to 3: Reserved
                                                                                                                                                                                Instance
                                                                                                                                                                                                                    4: Application
                                                                                                                              2                                                                                     5 to 7: Reserved
                                                                                                                                                                                                                    0: Device
                                                                                                                              3                                Source
                                                                                                                                                                                                                    1: Master
                                                                                                                                    Event classification code
                                                                                                                              4     (For details, refer to the                                                      0: Reserved
                                                                                                                                    IO-Link specifications.)                                                        1: Notification
                                                                                                                                                               Type
                                                                                                                              5                                                                                     2: Warning
                                                                                                                                                                                                                    3: Error
                                                                                                                              6                                                                                     0: Reserved
                            008C    140    400141   0047     71    400072                                    R        WORD                                                                                          1: Event single shot
                                                                                                                                                                                Mode
                                                                                                                              7                                                                                     2: Event disappears
                                                                                              1st event                                                                                                             3: Event appears
                                                                                                                               8
                                                                            Diagnostic
                                                                            information                                        9
                                                                            (IO-Link event)                                   10
                                                                                                                              11                             Port number of the port
                                                                                                                                    Port number of the event where the event has                                    1 to 8 or 1 to 4
                                                                                                                              12                             occurred.

7                                                                                                                             13
                                                                                                                              14
                                                                                                                              15
Modbus/TCP Communication




                                                                                                                                                                                Event code for the event.
                                                                                                                                                                                For details, refer to the
                            008D    141    400142   0048     72    400073                                    R        UINT   Event code                                                                   -
                                                                                                                                                                                manual of the IO-Link
                                                                                                                                                                                device.
                              :      :       :       :       :       :                        :               :         :    :                                                  :                         :
                                                                                                                           Event classification code
                            00AA    170    400171   0065    101    400102                     16th           R        WORD
                                                                                                                           Port number of the event                             Same as the 1st event               -
                                                                                              event
                            00AB    171    400172   0066    102    400103                                    R        UINT Event code
                                                                                                                                                                                                                    0: Diagnostic
                                                                                                                                                                                                                    information not
                                                                                                                              0     Diagnostic information                      -                                   provided
                                                                                                                                                                                                                    1: Diagnostic
                                                                                                                                                                                                                    information provided
                                                                                                                              1     -                                           -                                   0
                                                                                                                              2     -                                           -                                   0
                                                                                                                              3     -                                           -                                   0
                                                                                                                              4     -                                           -                                   0
                                                                                                                              5     -                                           -                                   0
                                                                                                                              6     -                                           -                                   0
                                                                                                                                                                                                                    0: 18 VDC or higher
                            00AC    172    400173   0067    103    400104   Module status                    R        WORD    7     V2 voltage                                  -                                   1: Lower than
                                                                                                                                                                                                                    18 VDC
                                                                                                                              8     -                                           -                                   0
                                                                                                                                                                                                                    0: 18 VDC or higher
                                                                                                                              9     V1 voltage                                  -                                   1: Lower than
                                                                                                                                                                                                                    18 VDC
                                                                                                                              10    -                          -                                                    0
                                                                                                                              11    -                          -                                                    0
                                                                                                                              12    -                          -                                                    0
                                                                                                                              13    -                          -                                                    0
                                                                                                                              14    -                          -                                                    0
                                                                                                                              15    -                                                                               0
                                                                                                                               0    Indicates the output to each port.
                                                                                                                               :        Bit   15   14   13   12   11   10   9   8   7   6   5   4   3   2   1   0   0: OFF
                            0800    2048   402049   0800    2048   402049   Port outputs                    R/W       WORD
                                                                                                                                    Port                                            4       3       2       1       1: ON
                                                                                                                              15        Pin                                         2   -   2   -   2   -   2   -




                            7-8                                                                   NQ Series User’s Manual
                                                                                                                                                                                     7-3 Register Mapping




                      Address
       NQ-MP8L                      NQ-EP4L                                                   Data
                                                                Item              Attribute              bit                                       Description                                            Value
    Relative    Absolute        Relative    Absolute                                          type
HEX        DEC   DEC       HEX         DEC   DEC
0801       2049  402050     0801       2049  402050
                                                                        Port 1
  :          :      :         :          :      :
                                                                         (C0)
0810       2064  402065     0810       2064  402065
0811       2065  402066     0811       2065  402066
                                                                        Port 2
  :          :      :         :          :      :
                                                                         (C1)
0820       2080  402081     0820       2080  402081
0821       2081  402082     0821       2081  402082
                                                                        Port 3
  :          :      :         :          :      :                                                    Process data of each device.
                                                                         (C2)
0830       2096  402097     0830       2096  402097                                                  For details of the data, refer to the manual for the IO-Link
0831       2097  402098     0831       2097  402098                                                  device.
                                                                        Port 4
  :          :      :         :          :      :
                                                                         (C3)                        Note that IO-Link devices and the NQ Series process data
0840       2112  402113     0840       2112  402113 Process output                                   in big endian format. When using a PLC that processes
                                                     data of the IO-                R/W         -                                                             -
0841       2113  402114       -          -      -                                                    data in little endian format (such as KEYENCE PLCs),
                                                     Link device        Port 5                       change the byte order by using either of the following
  :          :      :         -          -      -
                                                                         (C4)                        methods:
0850       2128  402129       -          -      -
0851       2129  402130       -          -      -                                                    •       Using the NQ Series settings (Page 4-16)
                                                                        Port 6                       •       Using a PLC program
  :          :      :         -          -      -
                                                                         (C5)
0860
0861
           2144
           2145
                 402145
                 402146
                              -
                              -
                                         -
                                         -
                                                -
                                                -
                                                                        Port 7
                                                                                                                                                                                                                                            7
  :          :      :         -          -      -
                                                                         (C6)




                                                                                                                                                                                                                        Modbus/TCP Communication
0870       2160  402161       -          -      -
0871     2161    402162      -        -        -
                                                                        Port 8
  :        :        :        -        -        -
                                                                         (C7)
0880     2176    402177      -        -        -
                                                                                                         0      Controls the power supplied to each port.
                                                                                                         :          Bit   15   14   13   12   11   10   9   8   7   6   5   4    3   2   1   0   0: OFF
0881     2177    402178      -        -        -      Port power supply control     R/W       WORD
                                                                                                                Port      8    7    6    5    -    -    -   -   8   7   6   5    4   3   2   1   1: ON
                                                                                                         15
                                                                                                                               V2                                           V1

1000     4096    404097    1000      4096    404097
                                                      Module identification                                                                                                                      NQ-MP8L
  :        :        :        :         :        :                                    R        STRING Model (STRING)
                                                      information                                                                                                                                NQ-EP4L
1003     4099    404100    1003      4099    404100
                                                                                                                                                                                     0: Diagnostic
                                                                                                                                                                                     information not
                                                                                                         0      Diagnostic information                      -                        provided
                                                                                                                                                                                     1: Diagnostic
                                                                                                                                                                                     information provided
                                                                                                         1      -                                           -                        0
                                                                                                         2      -                                           -                        0
                                                                                                         3      -                                           -                        0
                                                                                                         4      -                                           -                        0
                                                                                                         5      -                                           -                        0
                                                                                                         6      -                                           -                        0
                                                                                                                                                            Indicates the voltage    0: 18 VDC or higher
100C     4108    404109    100C      4108    404109   Module status                  R        WORD       7      V2 voltage                                  value of the V2 power    1: Lower than
                                                                                                                                                            supply.                  18 VDC
                                                                                                         8      -                                           -                        0
                                                                                                                                                            Indicates the voltage    0: 18 VDC or higher
                                                                                                         9      V1 voltage                                  value of the V1 power    1: Lower than
                                                                                                                                                            supply.                  18 VDC
                                                                                                                                                            System error that occurs 0: No error
                                                                                                         10     Internal bus error
                                                                                                                                                            internally.              1: Error
                                                                                                      11 -                            -                                                          0
                                                                                                      12 -                            -                                                          0
                                                                                                      13 -                            -                                                          0
                                                                                                      14 -                            -                                                          0
                                                                                                      15 -                            -                                                          0
1017     4119    404120    1017      4119    404120   Reserved                       R          -      -                                                                                         -
                                                                                                     When the watch dog is active, it operates as follows:

1020     4128    404129    1020      4128    404129   Watch dog actual time          R        UINT   < Output >                                                  -
                                                                                                     When the setting time is [= 0 (ms)]: The watch dog timer is
                                                                                                     deactivated. The output is retained.
                                                                                                     When the setting time is [> 0 (ms)]: If no communication is
                                                                                                     made before the setting time elapses, the output is set to
                                                                                                     0.
1120     4384    404385    1120      4384    404385   Watch dog setting time        R/W       UINT                                                               (Initial value: 500)
                                                                                                     < LED display >
                                                                                                     [BUS LED]: Lit in red
                                                                                                     Indicates the Modbus connection time-out time. (Unit:
                                                                                                     Seconds)
                                                                                                     If no communication is made before the setting time
                                                      Modbus connection time-                        elapses, the connection is disconnected automatically.       0 to 65535
1131     4401    404402    1131      4401    404402                                 R/W       UINT
                                                      out time                                       When the setting time is [0], the connection time-out is not (Initial value: 0)
                                                                                                     monitored.
                                                                                                     When the Modbus connection time-out is active, the [BUS
                                                                                                     LED] blinks in green.




                                                                        NQ Series User’s Manual                                                                                                                   7-9
                           7-3 Register Mapping




                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                          Data
                                                                                         Item                 Attribute           bit                      Description                                Value
                              Relative   Absolute    Relative    Absolute                                                 type
                            HEX      DEC  DEC     HEX       DEC   DEC

                                                                                                                                 Registers 1120H and 1130 to 113BH are reset to their
                            113C    4412   404413   113C    4412   404413                                                 UINT   initial values in the following procedure:
                                                                                                                                 (1) “6C6FH (“LO”)” is written in register 113CH.
                                                                                                                                 (2) At the same time as (1) or within 30 seconds of (1),
                                                                            Modbus parameter reset              R/W                                                                           See the left column.
                                                                                                                                 “6164H (“AD”)” is written in 113DH.

                            113D    4413   404414   113D    4413   404414                                                 UINT   If the Modbus connection settings are not saved (113EH
                                                                                                                                 and 113FH), the values in the EEPROM are not changed.


                            113E    4414   404415   113E    4414   404415                                                 UINT   The values of registers 1120H and 1130 to 113BH are
                                                                                                                                 saved into the EEPROM using the following procedure:
                                                                            Modbus parameter save               R/W              (1) “7361H (“SA”)” is written in register 113EH.             See the left column.
                                                                                                                                 (2) At the same time as (1) or within 30 seconds of (1),
                            113F    4415   404416   113F    4415   404416                                                 UINT   “7665H (“VE”)” is written in 113FH.

                                                                                                                                                                                              Bit 0:
                                                                            LED operation when V2                                Indicates the behavior of the [PWR] LED when the V2
                            1150    4432   404433   1150    4432   404433                                       R/W       WORD                                                                0: Red
                                                                            voltage drops                                        voltage drops.
                                                                                                                                                                                              1: Blinks in green
                                                                                                                                                                                              0: Lower than 18 V
                            2400    9216   409217   2400    9216   409217   V1 voltage                           R        UINT   Indicates the V1 voltage. (Unit: mV)                         18000 or higher:
                                                                                                                                                                                              Voltage value

7                           2401    9217   409218   2401    9217   409218   V2 voltage                           R        UINT   Indicates the V2 voltage. (Unit: mV)
                                                                                                                                                                                              0: Lower than 18 V
                                                                                                                                                                                              18000 or higher:
                                                                                                                                                                                              Voltage value
Modbus/TCP Communication




                                                                                                                                  0     Reserved                                              0
                                                                                                                                                                  < When pin 2 is set to
                                                                                                                                                                  digital output >            0: Automatic reset
                                                                                                                                  1     Port 1 (C0)               Indicates the recovery      1: Reset by output
                                                                                                                                                                  method after an             OFF
                                                                                                                                                                  overcurrent is detected.
                                                                                                                                  2     Reserved                                              0
                                                                                                                                                                                              0: Automatic reset
                                                                                                                                  3     Port 2 (C1)               -                           1: Reset by output
                                                                                                                                                                                              OFF
                                                                                                                                  4     Reserved                                              0
                                                                                                Output                                                                                        0: Automatic reset
                                                                                                reset after                       5     Port 3 (C2)               -                           1: Reset by output
                                                                                                over-                                                                                         OFF
                            B000   45056   445057   B000   45056   445057                                       R/W       WORD
                                                                                                current
                                                                                                                                  6     Reserved                                              0
                                                                                                detection
                                                                                                (Pin 2)                                                                                       0: Automatic reset
                                                                                                                                  7     Port 4 (C3)               -                           1: Reset by output
                                                                                                                                                                                              OFF
                                                                                                                                   8
                                                                                                                                   9
                                                                                                                                  10
                                                                                                                                  11
                                                                                                                                        Reserved                                              0
                                                                                                                                  12
                                                                            Parameter                                             13
                                                                                                                                  14
                                                                                                                                  15
                                                                                                                                   0    Reserved                                              0
                                                                                                                                                                  Indicates the function of   0: Digital input
                                                                                                                                  1     Port 1 (C0)
                                                                                                                                                                  pin 2.                      1: Digital output
                                                                                                                                  2     Reserved                                              0
                                                                                                                                                                                              0: Digital input
                                                                                                                                  3     Port 2 (C1)               -
                                                                                                                                                                                              1: Digital output
                                                                                                                                  4     Reserved                                              0
                                                                                                                                                                                              0: Digital input
                                                                                                                                  5     Port 3 (C2)               -
                                                                                                                                                                                              1: Digital output
                                                                                                Digital I/O                       6     Reserved                                              0
                            B001   45057   445058   B001   45057   445058                       setting         R/W       WORD                                                                0: Digital input
                                                                                                (Pin 2)                           7     Port 4 (C3)               -
                                                                                                                                                                                              1: Digital output
                                                                                                                                   8
                                                                                                                                   9
                                                                                                                                  10
                                                                                                                                  11
                                                                                                                                        Reserved                                              0
                                                                                                                                  12
                                                                                                                                  13
                                                                                                                                  14
                                                                                                                                  15




                            7-10                                                                 NQ Series User’s Manual
                                                                                                                                                  7-3 Register Mapping




                 Address
     NQ-MP8L                 NQ-EP4L                                                    Data
                                                            Item            Attribute          bit                        Description                               Value
  Relative   Absolute    Relative    Absolute                                           type
HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                                          0: IO-Link (No
                                                                                                0                                                         validation)
                                                                                                                                                          1: IO-Link (Family
                                                                                                                                                          validation)
                                                                                                1                               Specifies the function of 2: IO-Link (Model
                                                                                                                                pin 4.                    validation)
                                                                                                     Operation mode                 "Operation mode and 3: IO-Link (Serial
                                                                                                                                validation settings"      validation)
                                                                                                2                               (Page 4-13)               4: Digital input
                                                                                                                                                           (Parameter access
                                                                                                                                                          supported)
                                                                                                3                                                         5 to 7: Reserved
                                                                                                                                                          8: Digital input
                                                                                                                                                          0: Always sync
                                                                                                4                               Indicates the data
                                                                                                                                                          1: Parameter fix
                                                                                                                                storage mode.
                                                                                                     Data storage mode                                    2: Parameter save
                                                                                                                                    "Data storage
                                                                                                5                                                         3: Data storage
B002   45058   445059   B002   45058   445059                                 R/W       WORD                                    function" (Page 4-14)
                                                                                                                                                          function deactivated
                                                                                                                                Indicates whether to use
                                                                                                                                the Quick Start-Up
                                                                                                                                                          0: Deactivate
                                                                                                6    Quick Start-Up             function.
                                                                                                                                                          1: Activate


                                                                                                7    Reserved
                                                                                                                                    "Quick Start-Up"
                                                                                                                                (Page 4-17)
                                                                                                                                                             0
                                                                                                                                                                                                        7




                                                                                                                                                                                    Modbus/TCP Communication
                                                                                                8
                                                                                                9
                                                                                                10                              Indicates the cycle time
                                                                                                11                              for the process data.     00H: Automatic
                                                                                                     Cycle time
                                                                                                12                                  "Cycle time" (Page 4- 10H to BFH: Manual
                                                                                                                                17)
                                                                                                13
                                                                                                14
                                                                                                15
                                                                                                                                Indicates which IO-Link      0: Automatic
                                                                                                0    Revision                   revision will be used for    selection
                                                                                                                                the operation.               1: Use V1.0.
                                                                                                                                Indicates whether to
                                                                                                                                provide diagnostic
                                                                                                     Diagnostic information                                  0: Activate
                                                                                                1                               information when the
                                                                                                     for invalid process data                                1: Deactivate
                                                                                                                                process data status is
                                                                   Port 1
                                                Parameter                                                                       “Invalid.”
                                                                    (C0)
                                                                                                                                                             0: Transfer all
                                                                                                2                               Indicates whether to         1: Transfer events
                                                                                                                                transfer IO-Link events      other than
                                                                                                                                from the NQ to the field     notifications
                                                                                                     Diagnostic information
                                                                                                                                bus.                         2: Transfer events
                                                                                                     notification level
                                                                                                                                    "Diagnostic              other than
                                                                                                3                               information notification     notifications and
                                                                                                                                level" (Page 4-17)           warnings
                                                                                                                                                             3: Transfer nothing
                                                                                                                                Indicates whether to
                                                                                                4                               change the byte order of
                                                                                                                                the process data. For        0: No conversion
                                                                                                     Input process data         example, when you use        1: 16-bit conversion
B003   45059   445060   B003   45059   445060                                 R/W       WORD
                                                                                                     mapping                    an EtherNet/IP master        2: 32-bit conversion
                                                                                                                                unit that processes data     3: Convert all
                                                                                                5
                                                                                                                                in little endian format to
                                                                                                                                obtain 2-byte process
                                                                                                                                data, selecting [16-bit
                                                                                                6                               conversion] eliminates       0: No conversion
                                                                                                     Output process data        the need for byte            1: 16-bit conversion
                                                                                                     mapping                    swapping on the master       2: 32-bit conversion
                                                                                                                                unit side.                   3: Convert all
                                                                                                7                                    "Process data
                                                                                                                                setting" (Page 4-16)
                                                                                                 8
                                                                                                 9
                                                                                                10
                                                                                                11
                                                                                                    Reserved
                                                                                                12
                                                                                                13
                                                                                                14
                                                                                                15
B004   45060   445061   B004   45060   445061                                                  Reserved
B005   45061   445062   B005   45061   445062                                                  Reserved
B006   45062   445063   B006   45062   445063                                 R/W       UINT   Vendor ID
B007   45063   445064   B007   45063   445064
                                                                              R/W       DUINT Device ID
B008   45064   445065   B008   45064   445065
B009   45065   445066   B009   45065   445066                                                  Reserved




                                                                   NQ Series User’s Manual                                                                               7-11
                           7-3 Register Mapping




                                                   Address
                                   NQ-MP8L                       NQ-EP4L                                                 Data
                                                                                             Item            Attribute          bit                     Description                          Value
                                Relative     Absolute        Relative     Absolute                                       type
                            HEX        DEC    DEC       HEX         DEC     DEC
                            B00A       45066  445067     B00A       45066  445067
                                                                                                    Port 2
                              :          :       :         :          :       :
                                                                                                     (C1)
                            B011       45073  445074     B011       45073  445074
                            B012       45074  445075     B012       45074  445075
                                                                                                    Port 3
                              :          :       :         :          :       :
                                                                                                     (C2)
                            B019       45081  445082     B019       45081  445082
                            B01A       45082  445083     B01A       45082  445083
                                                                                                    Port 4
                              :          :       :         :          :       :
                                                                                                     (C3)
                            B021       45089  445090     B021       45089  445090
                            B022       45090  445091       -          -       -
                                                                                                    Port 5
                              :          :       :         -          -       -    Parameter                   R/W        -     Same as Port 1
                                                                                                     (C4)
                            B029       45097  445098       -          -       -
                            B02A       45098  445099       -          -       -
                                                                                                    Port 6
                              :          :       :         -          -       -
                                                                                                     (C5)
                            B031       45105  445106       -          -       -
                            B032       45106  445107       -          -       -
                                                                                                    Port 7
                              :          :       :         -          -       -
                                                                                                     (C6)

7                           B039
                            B03A
                                       45113
                                       45114
                                              445114
                                              445115
                                                           -
                                                           -
                                                                      -
                                                                      -
                                                                              -
                                                                              -
                                                                                                    Port 8
                              :          :       :         -          -       -
                                                                                                     (C7)
Modbus/TCP Communication




                            B041       45121  445122       -          -       -
                                                                                                                                                                                       0: Supply 24 VDC •
                                                                                                                                 0                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 1 (Ch 0/1)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 1                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 2
                                                                                                                                 3
                                                                                                                                 4
                                                                                                                                      Reserved
                                                                                                                                 5
                                                                                                                                 6
                                                                                                                                 7
                            B042     45122    445123     -         -        -                                  R/W       WORD
                                                                                                                                                                                       0: Supply 24 VDC •
                                                                                                                                 8                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 2 (Ch 2/3)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 9                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 10
                                                                                                                                 11
                                                                                                                                 12
                                                                                                                                      Reserved
                                                                                                                                 13
                                                                                                                                 14
                                                                                  V1 power supply control                        15
                                                                                  setting                                                                                              0: Supply 24 VDC •
                                                                                                                                 0                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 3 (Ch 4/5)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 1                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 2
                                                                                                                                 3
                                                                                                                                 4
                                                                                                                                      Reserved
                                                                                                                                 5
                                                                                                                                 6
                                                                                                                                 7
                            B043     45123    445124     -         -        -                                  R/W       WORD
                                                                                                                                                                                       0: Supply 24 VDC •
                                                                                                                                 8                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 4 (Ch 6/7)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 9                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 10
                                                                                                                                 11
                                                                                                                                 12
                                                                                                                                      Reserved
                                                                                                                                 13
                                                                                                                                 14
                                                                                                                                 15




                            7-12                                                                    NQ Series User’s Manual
                                                                                                                                          7-3 Register Mapping




                 Address
     NQ-MP8L                 NQ-EP4L                                                  Data
                                                          Item            Attribute          bit                    Description                          Value
  Relative   Absolute    Relative    Absolute                                         type
HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             0                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 5 (Ch 8)                                   process data (Page
                                                                                                                          supplied to each device.
                                                                                             1                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             2
                                                                                             3
                                                                                             4
                                                                                                   Reserved
                                                                                             5
                                                                                             6
                                                                                             7
B044   45124   445125    -       -       -                                  R/W       WORD
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             8                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 6 (Ch 10)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             9                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             10
                                                                                             11
                                                                                             12
                                                                                             13
                                                                                             14
                                                                                                   Reserved
                                                                                                                                                                                            7
                                                V1 power supply control                      15




                                                                                                                                                                        Modbus/TCP Communication
                                                setting                                                                                            0: Supply 24 VDC •
                                                                                             0                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 7 (Ch 12)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             1                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             2
                                                                                             3
                                                                                             4
                                                                                                   Reserved
                                                                                             5
                                                                                             6
                                                                                             7
B045   45125   445126    -       -       -                                  R/W       WORD
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             8                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 8 (Ch 14)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             9                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             10
                                                                                             11
                                                                                             12
                                                                                                   Reserved
                                                                                             13
                                                                                             14
                                                                                             15
B046   45126   445127    -       -       -
B047   45127   445128    -       -       -
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             0                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 5 (Ch 9)                                   process data (Page
                                                                                                                          supplied to each device.
                                                                                             1                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             2
                                                                                             3
                                                                                             4
                                                                                                   Reserved
                                                                                             5
                                                                                             6
                                                V2 power supply control                      7
B048   45128   445129    -       -       -                                  R/W       WORD
                                                setting                                                                                            0: Supply 24 VDC •
                                                                                             8                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 6 (Ch 11)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             9                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             10
                                                                                             11
                                                                                             12
                                                                                                   Reserved
                                                                                             13
                                                                                             14
                                                                                             15




                                                                 NQ Series User’s Manual                                                                     7-13
                           7-3 Register Mapping




                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                  Data
                                                                                      Item            Attribute          bit                    Description                          Value
                              Relative   Absolute    Relative    Absolute                                         type
                            HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                                                               0: Supply 24 VDC •
                                                                                                                         0                                                     1: Switch based on
                                                                                                                                                      Controls the power
                                                                                                                               Port 7 (Ch 13)                                  process data (Page
                                                                                                                                                      supplied to each device.
                                                                                                                         1                                                     4-18)
                                                                                                                                                                               2: Off
                                                                                                                         2
                                                                                                                         3
                                                                                                                         4
                                                                                                                               Reserved
                                                                                                                         5
                                                                                                                         6
                                                                            V2 power supply control                      7
                            B049   45129   445130    -       -       -                                  R/W       WORD
                                                                            setting                                                                                            0: Supply 24 VDC •
                                                                                                                         8                                                     1: Switch based on
                                                                                                                                                      Controls the power
                                                                                                                               Port 8 (Ch 15)                                  process data (Page
                                                                                                                                                      supplied to each device.
                                                                                                                         9                                                     4-18)
                                                                                                                                                                               2: Off
                                                                                                                         10
                                                                                                                         11
                                                                                                                         12

7                                                                                                                        13
                                                                                                                         14
                                                                                                                               Reserved


                                                                                                                         15
Modbus/TCP Communication




                            7-14                                                             NQ Series User’s Manual
                                                                                                                                                      7-3 Register Mapping




NQ-EP4A
      Address
                                                                   Data
  Relative    Absolute                 Item            Attribute          bit                               Description                                              Value
                                                                   type
HEX      DEC   DEC
                                              Port 1
0000     0      400001
                                              (C0)
                                              Port 2                                                               Indicates an analog input value.
0001     1      400002
                         Analog input         (C1)                                                                 The input data varies depending
                                                          R         -     Analog input value                                                           -
                         value                Port 3                                                               on the settings of [Operation
0002     2      400003                                                                                             mode] and [Input range].
                                              (C2)
                                              Port 4
0003     3      400004
                                              (C3)
                                                                                                                   The measured temperature
                                                                                                                   exceeded the measurement range
                                                                                                                   by 1% or more or the setting is
                                                                           0    Cold junction compensation error   incorrect. In this case, the
                                                                                                                   compensation is calculated by
                                                                                                                   using the cold junction
                                                                                                                   temperature of 25°C.
                                                                                                                   The resistance of the resistance
                                                                                Resistance temperature detector
                                                                           1                                       temperature detector is lower than
                                                                                overcurrent
                                                                                                                   5 Ω.
                                                                                                                   The measured value exceeds the
                                                                                                                                                                                                        7
                                                                                                                   specified upper limit.




                                                                                                                                                                                    Modbus/TCP Communication
                                                                           2    Upper limit exceeded
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                                                                   The current supplied to the analog
                                                                           3    V1 overcurrent                     device exceeds the specified
                                                                                                                   value.
                                                                                                                   A wire disconnection (no signal)
                                                                                                                   was detected.
                                                                                                                   Note that in the voltage/current
                                                                                                                   mode, disconnection detection is
                                                                           4    Disconnection
                                                                                                                   effective only in the following
                                              Port 1                                                               measurement ranges.                 0: No error
                                              (C0)                                                                     Voltage: 1 to 5 V or 2 to 10 V  1: Error
                                                                                                                       Current: 4 to 20 mA
                                                                                                                   The measured value greatly
                                                                                                                   exceeded the specified upper
                         Diagnostic                                                                                limit.
0004     4      400005                                    R        WORD
                         information                                                                               Note that the overflow detection is
                                                                           5    Overflow                           disabled in thermocouple and
                                                                                                                   resistance temperature detector
                                                                                                                   modes.
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                                                                   The measured value is greatly
                                                                                                                   below the specified lower limit.
                                                                                                                   Note that the underflow detection
                                                                                                                   is disabled in the thermocouple
                                                                           6    Underflow
                                                                                                                   and resistance temperature
                                                                                                                   detector modes.
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                                                                   The measured value is below the
                                                                                                                   specified lower limit.
                                                                           7    Lower limit exceeded
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                            8
                                                                            9
                                                                           10
                                              Port 2                       11
                                                                                Same as Port 1 (C0)                -                                   -
                                              (C1)                         12
                                                                           13
                                                                           14
                                                                           15
                                              Port 3
                                                                                Same as Port 1 (C0)                -                                   -
                         Diagnostic           (C2)
0005     5      400006                                    R        WORD
                         information          Port 4
                                                                                Same as Port 1 (C0)                -                                   -
                                              (C3)
                                              Port 1
0006     6      400007
                                              (C0)
                                              Port 2
0007     7      400008
                                              (C1)                                                                 Scaled values are entered when
                         Scaling value                    R         -     Scaling value                                                                -
                                              Port 3                                                               the scaling function is valid.
0008     8      400009
                                              (C2)
                                              Port 4
0009     9      400010
                                              (C3)




                                                                          NQ Series User’s Manual                                                                            7-15
                           7-3 Register Mapping




                                  Address
                                                                                           Data
                              Relative    Absolute              Item           Attribute           bit                                Description                                              Value
                                                                                           type
                            HEX      DEC   DEC
                                                                                                    0    Port 1 (C0)
                                                                                                    1    Port 2 (C1)                          Turns ON when the scaling
                                                                                                    2    Port 3 (C2)                          function is valid.
                            000A     10     400011   Scaling function status      R          -      3    Port 4 (C3)
                                                                                                    4    -
                                                                                                    :    -
                                                                                                   15    -
                                                                                                                                                                                    0: Diagnostic information
                                                                                                                                                                                    not provided
                                                                                                   0     Diagnostic information               -
                                                                                                                                                                                    1: Diagnostic information
                                                                                                                                                                                    provided
                                                                                                   1     -                                    -
                                                                                                   2     -                                    -
                                                                                                   3     -                                    -
                                                                                                   4     -                                    -
                                                                                                   5     -                                    -
                                                                                                   6     -                                    -
                            000B     11     400012   Module status                R        WORD    7     -                                    -
                                                                                                   8     -                                    -

7                                                                                                  9     V1 voltage
                                                                                                                                              Indicates the voltage value of the
                                                                                                                                              V1 power supply.
                                                                                                                                                                                    0: 18 VDC or higher
                                                                                                                                                                                    1: Lower than 18 VDC
                                                                                                   10    -                                    -
Modbus/TCP Communication




                                                                                                   11    -                                    -
                                                                                                   12    -                                    -
                                                                                                   13    -                                    -
                                                                                                   14    -                                    -
                                                                                                   15    -                                    -
                            1000    4096    404097
                                                     Module identification
                              :       :        :                                  R        STRING Model (STRING)                                                                    NQ-EP4A
                                                     information
                            100B    4107    404108
                                                                                                                                                                                    0: Diagnostic information
                                                                                                                                                                                    not provided
                                                                                                   0     Diagnostic information
                                                                                                                                                                                    1: Diagnostic information
                                                                                                                                                                                    provided
                                                                                                   1     -                                    -
                                                                                                   2     -                                    -
                                                                                                   3     -                                    -
                                                                                                   4     -                                    -
                                                                                                   5     -                                    -
                                                                                                   6     -                                    -
                            100C    4108    404109   Module status                R        WORD    7     -                                    -
                                                                                                   8     -                                    -
                                                                                                                                              Indicates the voltage value of the    0: 18 VDC or higher
                                                                                                   9     V1 voltage
                                                                                                                                              V1 power supply.                      1: Lower than 18 VDC
                                                                                                   10    -                                    -
                                                                                                   11    -                                    -
                                                                                                   12    -                                    -
                                                                                                   13    -                                    -
                                                                                                   14    -                                    -
                                                                                                   15    -                                    -
                            1017    4119    404120   Reserved                     R
                                                                                                  When the watch dog is active, it operates as follows:

                            1020    4128    404129   Watch dog actual time        R        UINT   < Output >                                                                   -
                                                                                                  When the setting time is [= 0 (ms)]: The watch dog timer is deactivated. The
                                                                                                  output is retained.
                                                                                                  When the setting time is [> 0 (ms)]: If no communication is made before the
                                                                                                  setting time elapses, the output is set to 0.
                            1120    4384    404385   Watch dog setting time     R/W        UINT                                                                                (Initial value: 500)
                                                                                                  < LED display >
                                                                                                  [BUS LED]: Lit in red
                            1130    4400    404401   Reserved
                                                                                                  Indicates the Modbus connection time-out time. (Unit: Seconds)
                                                                                                  If no communication is made before the setting time elapses, the connection
                                                     Modbus connection time-                      is disconnected automatically. When the setting time is [0], the connection 0 to 65535
                            1131    4401    404402                              R/W        UINT
                                                     out time                                     time-out is not monitored.                                                  (Initial value: 0)
                                                                                                  When the Modbus connection time-out is active, the [BUS LED] blinks in
                                                                                                  green.
                                                                                                  Registers 1120H and 1130 to 113BH are reset to their initial values in the
                            113C    4412    404413                                         UINT   following procedure:
                                                                                                  (1) “6C6FH (“LO”)” is written in register 113CH.
                                                     Modbus parameter reset                       (2) At the same time as (1) or within 30 seconds of (1), “6164H (“AD”)” is
                                                                                R/W                                                                                           See the left column.
                                                                                                      written in 113DH.
                            113D    4413    404414                                         UINT
                                                                                                  If the Modbus connection settings are not saved (113EH and 113FH), the
                                                                                                  values in the EEPROM are not changed.
                            113E    4414    404415                                         UINT   The values of registers 1120H and 1130 to 113BH are saved into the EEPROM using
                                                                                                  the following procedure:
                                                     Modbus parameter save      R/W               (1) “7361H (“SA”)” is written in register 113EH.                                  See the left column.
                            113F    4415    404416                                         UINT   (2) At the same time as (1) or within 30 seconds of (1), “7665H (“VE”)” is
                                                                                                       written in 113FH.


                            7-16                                                                  NQ Series User’s Manual
                                                                                                                                                      7-3 Register Mapping




       Address
                                                            Data
   Relative    Absolute         Item            Attribute           bit                                   Description                                            Value
                                                            type
HEX       DEC   DEC
1140      4416  404417 Reserved
1141      4417  404418 Reserved
                                                                                                                                                      0: Lower than 18 V
2400    9216   409217   V1 voltage                 R        UINT   Indicates the V1 voltage. (Unit: mV)                                               18000 or higher: Voltage
                                                                                                                                                      value
                                                                                                                                                      0: Lower than 18 V
2401    9217   409218   V2 voltage                 R        UINT   Indicates the V2 voltage. (Unit: mV)                                               18000 or higher: Voltage
                                                                                                                                                      value
8000   32768   432769
  :      :        :     Reserved
8FFF   36863   436864
9000   36864   436865
  :      :        :     Reserved
9FFF   40959   440960
A000   40960   440961
  :      :        :     Reserved
AFFF   45055   445056
                                                                                                                                                  0: Off •
                                                                    0     Power supply noise filter             Sets the power supply noise filter.
                                                                                                                                                  1: 50 Hz
                                                                                                                                                  2: 60 Hz
                                                                                                                                                  0: °C•
                                                                                                                                                  1: °F*
                                                                                                                                                                                                       7
                                                                    2     Temperature unit                    Indicates the unit of temperature. * The actual temperature




                                                                                                                                                                                   Modbus/TCP Communication
                                                                                                                                                  divided by 2 is stored in the
                                                                                                                                                  analog input value.
                                                                    3     Reserved                            -                                   0
                                                                    4                                                                             0: Thermocouple •
                                                                    5                                                                             1: Voltage
                                                                                                              Indicates the type of the device to 2: Current
                                                                    6     Operation mode
                                                                                                              be connected to the port.           3: Reserved
                                                                                                                                                  4: Resistance temperature
                                                                    7
                                                                                                                                                  detector
B000   45056   445057                            R/W        WORD                                                                                  0: Activate diagnostic
                                                                                                              Indicates whether to activate or
                                                                          Diagnostic information notification                                     information
                                                                    8                                         deactivate the diagnostic
                                                                          setting                                                                 1: Deactivate diagnostic
                                                                                                              information.
                                                                                                                                                  information
                                                                                                              Deactivates a port. When a port is
                                                                                                              deactivated, the IO port operation 0: Activate channel
                                                                    9     Deactivate port
                                                                                                              indicator is unlit even when no     1: Deactivate channel
                                                                                                              device is connected to the port.
                                                                    10                                                                            0: Normal •
                                                                          Data display                        -                                   1: NE43 format
                                                                    11                                                                            2: Extended range
                                                                    12                                                                                0: Filter (Medium speed) •
                                                                    13                                                                                1: Filter (Low speed)
                                                                          Filter setting                        Sets the analog input filter.
                        Parameter      Port 1                       14                                                                                2: Filter (High speed)
                                                                                                                                                      3: No filter
                                                                    15
                                                                    0                                                                                 0: −10 to 10 V
                                                                                                                                                      1: 0 to 10 V
                                                                    1                                                                                 2: 2 to 10 V
                                                                                                                                                      3: 0 to 5 V •
                                                                    2     Voltage range                         Indicates the input range.            4: 1 to 5 V
                                                                                                                                                      5: −1 to 1 V
                                                                                                                                                      6: −500 to 500 mV
                                                                    3                                                                                 7: −100 to 100 mV
                                                                                                                                                      8: −50 to 50 mV
                                                                    4                                                                                 0: Differential
                                                                                                                                                      1: Single end •
                                                                          Voltage connection type               Indicates the type of wiring.
                                                                    5                                                                                 2: Differential (No
                                                                                                                                                      grounding)
                                                                    6                                                                                 0: 0 to 20 mA •
B001   45057   445058                            R/W        WORD
                                                                          Current range                         Indicates the input range.            1: 4 to 20 mA
                                                                    7                                                                                 2: −20 to 20 mA
                                                                    8                                                                                 0: Differential
                                                                                                                                                      1: Single end •
                                                                          Current connection type               Indicates the type of wiring.
                                                                    9                                                                                 2: Differential (No
                                                                                                                                                      grounding)
                                                                    10
                                                                          Reserved                              -                                     -
                                                                    11
                                                                    12
                                                                          Reserved                              -                                     -
                                                                    13
                                                                    14                                                                                0: 2-wire type
                                                                          RTD connection type                   Indicates the type of wiring.         1: 3-wire type •
                                                                    15                                                                                2: 4-wire type




                                                                   NQ Series User’s Manual                                                                                  7-17
                           7-3 Register Mapping




                                  Address
                                                                                             Data
                              Relative    Absolute               Item            Attribute           bit                                Description                                            Value
                                                                                             type
                            HEX      DEC   DEC
                                                                                                      0                                                                            0: Pt100, −200 to 850°C •
                                                                                                      1                                                                            1: Pt100, −200 to 150°C
                                                                                                                                                                                   2: Ni100, −60 to 250°C
                                                                                                      2                                                                            3: Ni100, −60 to 150°C
                                                                                                      3                                                                            4: Pt200, −200 to 850°C
                                                                                                      4                                                                            5: Pt200, −200 to 150°C
                                                                                                           RTD type                           Indicates the type of RTD.
                                                                                                                                                                                   6: Pt500, −200 to 850°C
                                                                                                      5
                                                                                                                                                                                   7: Pt500, −200 to 150°C
                                                                                                      6                                                                            8: Pt1000, −200 to 850°C
                                                                                                                                                                                   9: Pt1000, −200 to 150°C
                                                                                                      7                                                                            10: Ni1000, −60 to 250°C
                                                                                                                                                                                   11: Ni1000, −60 to 150°C
                                                                                                      8                                                                            0: Conn. to Pt1000 (Use OP-
                                                                                                      9                                                                            88459)
                            B002    45058   445059                      Port 1    R/W        WORD                                             Indicates the method of cold         1: Conn. to Pt100
                                                                                                     10    Thermocouple cold junction
                                                                                                                                              junction compensation when a         2: Use port 1 cold junction
                                                                                                           compensation setting
                                                                                                                                              thermocouple is used.                compensation
                                                                                                     11                                                                            3: Reserved
                                                                                                                                                                                   4: No conn. (25°C fixed) •
                                                                                                                                                                                   0: Type K, −270 to 1370°C •
                                                     Parameter                                       12                                                                            1: Type B, 100 to 1820°C
                                                                                                                                                                                   2: Type E, −270 to 1000°C
                                                                                                     13                                                                            3: Type J, −210 to 1200°C
7                                                                                                    14
                                                                                                           Thermocouple type
                                                                                                                                              Indicates the type of
                                                                                                                                              thermocouple.
                                                                                                                                                                                   4: Type N, −270 to 1300°C
                                                                                                                                                                                   5: Type R, −50 to 1768°C
                                                                                                                                                                                   6: Type S, −50 to 1768°C
Modbus/TCP Communication




                                                                                                                                                                                   7: Type T, −270 to 400°C
                                                                                                     15                                                                            8: Type C, 0 to 2315°C
                                                                                                                                                                                   9: Type G, 0 to 2315°C
                            B003    45059   445060
                            B004    45060   445061                      Port 2    R/W        WORD
                            B005    45061   445062
                            B006    45062   445063
                            B007    45063   445064                      Port 3    R/W        WORD          Same as Port 1
                            B008    45064   445065
                            B009    45065   445066
                            B00A    45066   445067                      Port 4    R/W        WORD
                            B00B    45067   445068
                                                                                                                                              Indicates whether to use the      0: Deactivate •
                            B00C    45068   445069                                           WORD Scaling function enabled setting
                                                                                                                                              scaling function.                 1: Activate
                            B00D    45069   445070                                                  Pre-scaling A/D conversion data 1         Indicates the A/D conversion data
                                                                        Port 1    R/W                                                                                           −32768 to 32767
                            B00E    45070   445071                                                  Pre-scaling A/D conversion data 2         before scaling conversion.
                                                                                              INT
                            B00F    45071   445072                                                  Scaled data 1
                                                                                                                                              Indicates the value after scaling.   −32768 to 32767
                            B010    45072   445073                                                  Scaled data 2
                            B011    45073   445074                                           WORD
                            B012    45074   445075
                            B013    45075   445076                      Port 2    R/W
                                                                                              INT
                            B014    45076   445077
                            B015    45077   445078   Scaling setting
                            B016    45078   445079                                           WORD
                            B017    45079   445080
                            B018    45080   445081                      Port 3    R/W               Same as Port 1
                                                                                              INT
                            B019    45081   445082
                            B01A    45082   445083
                            B01B    45083   445084                                           WORD
                            B01C    45084   445085
                            B01D    45085   445086                      Port 4    R/W
                                                                                              INT
                            B01E    45086   445087
                            B01F    45087   445088




                            7-18                                                                    NQ Series User’s Manual
          8
  PROFINET
Communication




    This chapter describes how to configure the NQ-MP8L settings using NQ Monitor.




                                                                                                                                                        8




                                                                                                                                      PROFINET Communication
    8-1   NQ-MP8L PROFINET Communication Function............................................... Page 8-2
    8-2   Communication Settings .................................................................................... Page 8-4
    8-3   Parameter Settings.............................................................................................. Page 8-5
    8-4   Cyclic Communication........................................................................................ Page 8-6
    8-5   Acyclic Communication.................................................................................... Page 8-11
    8-6   PROFINET Diagnostic Information .................................................................. Page 8-12
    8-7   IO-Link Function Blocks ................................................................................... Page 8-13




                                            NQ Series User’s Manual                                                          8-1
                             8-1                 NQ-MP8L PROFINET Communication Function

                          Overview
                         The NQ-MP8L operates as a PROFINET IO device. You can use cyclic communication to obtain the output and measured
                         values of devices connected to the NQ Series and to monitor the error status of the NQ Series. Also, you can use acyclic
                         communication to read and write the settings of the NQ Series and the devices connected to the NQ Series.

                                 IO controller                                     NQ Series


                                                 Cyclic communication
                                                                        Status                                                                                      Output

                                                                        Output                                                                                      Present value

                                                                        Present value                                                                               Error information
                                                                                                                                                                                etc.
                                                                        Error information
                                                                                                                                                Output
                                                                                          etc.
                                                 Cyclic communication                                                                           Present value         Tuning

                                                                        External output                                                         Error information
                                                                                                                                                            etc.


8                                                Acyclic communication                                                                          Tuning
PROFINET Communication




                                                                                                    Reading and writing of various parameters




                                 Point    PROFINET is only supported by the NQ-MP8L. It is not supported by the NQ-EP4L and NQ-EP4A.




                          8-2                                                    NQ Series User’s Manual
                                                                                           8-1 NQ-MP8L PROFINET Communication Function




 NQ Series PROFINET Communication Specifications
                                   Item                                                                NQ-MP8L
                         Communication speed                          100 Mbps (100BASE-TX)
Ethernet                 Transmission media                           STP cable or Category 5 or higher UTP cable
                         Max. cable length                            100 m (between nodes)
                                                                      Cyclic communication (data I/O communication)
                         Supported functions
                                                                      Acyclic communication (record data communication)
                         FSU (Fast Start-UP)                          Not supported
                         MRP (Media Redundancy Protocol)              Supported
                         Number of connectable IO controllers         1
PROFINET
                         Update time                                  2 to 512 ms
                         GSDML version                                V2.35
                         Conformance class                            Compliant with Conformance Class B
                         Conformance test version                     Compliant with V2.35
                         Applicable protocols                         LLDP, DCP
                                                                                                                                                                    8




                                                                                                                                                  PROFINET Communication
 What Can Be Performed with PROFINET Communication
                                                                                  PROFINET
                          Item                      NQ Sensor Monitor                                Cyclic communication Acyclic communication
                                                                            configuration software
Set the NQ Series port.                                                                                     -                     
Control the power supplied to each port.                                                                                         
Read the NQ Series error status.                            -                         -                                            

When connected to an IO-Link device
Read control output (ON/OFF).                                                        -                                            
Read the present value (measured value, etc.).                                       -                                            
Read setting values.                                        -                         -                       -                     
Change (write) setting values.                              -                         -                       -                     
Change (write) parameters.                                  -                         -                                            
Perform external input.                                     -                         -                      *1                     
Read the error status.                                                               -                                            

When a general-purpose I/O device is connected
Read digital input (ON/OFF).                                -                         -                                            
Perform digital output (ON/OFF).                            -                         -                                            
Read the present value (measured value, etc.).              -                         -                       -                     -
Read the error status.                                      -                         -                       -                     -

*1     Only for devices that have input process data. KEYENCE IO-Link sensors are not supported.


           Point         For the NQ-MP8L, set the functions of pin 2 and pin 4 for each port. Changing the function on the pins
                         makes it possible to switch between IO-Link communication and digital I/O. For details, refer to "Port
                         Operation Modes" (Page 2-6).




                                                                NQ Series User’s Manual                                                   8-3
                            8-2                  Communication Settings

                         To connect the NQ Series to a PROFINET IO
                         controller, you have to configure the settings that are
                         listed below. For information such as detailed setting
                         methods on the IO controller, refer to the manual of
                         the IO Controller.

                         1 GSDML file registration
                             The function of NQ-MP8L in PROFINET IO is defined by
                             the GSDML file. To setup the NQ-MP8L for the first time,
                             install the GSDML file into the PROFINET IO controller
                             configuration software.

                         2 Add the NQ Series to the PROFINET IO system.
                             Reading the GSDML file with the configuration
                             software adds the NQ-MP8L to the hardware catalog
                             of the configuration software. From the hardware
                             catalog, select the NQ-MP8L to add it to the
8                            PROFINET IO system.

                         3 Enter the IP address.
PROFINET Communication




                             Enter the NQ Series IP address that has been
                             determined in advance.

                         4 Enter the device name.
                             Set the device name of the NQ Series. The initial value
                             is: keyence-nq-mp8l

                         5 Assign the settings to a slot.
                             Assign the settings to a slot according to the IO-Link
                             device connected to the NQ-MP8L and according to
                             the communication details.
                                "Slot Assignment" (Page 8-6)

                         6 Port setting
                             Set the NQ Series port.
                                "8-3 Parameter Settings" (Page8-5)

                         7 Device process data setting
                             Set the process data of the IO-Link device to connect
                             to the NQ Series.
                                "4-7 Device Settings" (Page4-22)




                          8-4                                                NQ Series User’s Manual
   8-3                   Parameter Settings

Use the network configuration software to set the parameters.

   Slot      Type                           Item                                                    Description
                                                                < When pin 2 is set to digital output >
                       Manual reset after overcurr. Ch1
                                                                Indicates the recovery method after an overcurrent is detected.
                       Manual reset after overcurr. Ch3
                       Manual reset after overcurr. Ch5         (Same as Port 1)
     1       basic     Manual reset after overcurr. Ch7
                       Activate output Ch1                      Indicates the function of pin 2.
                       Activate output Ch3
                       Activate output Ch5                      (Same as Port 1)
                       Activate output Ch7
                                                                Indicates the function of pin 4.
                       Operation mode
                                                                    "Operation mode and validation settings" (Page 4-13)
                                                                Indicates the data storage mode.
                       Data storage mode
                                                                    "Data storage function" (Page 4-14)
                                                                Indicates the cycle time for the process data.
                       Cycle time
                                                                    "Cycle time" (Page 4-17)
                       Revision                                 Indicates which IO-Link revision will be used for the operation.
   2 to 9       -                                               Indicates whether to use the Quick Start-Up function.
                       Activate Quick Start-Up
                                                                    "Quick Start-Up" (Page 4-17)

                       Process input data invalid
                                                                Indicates whether to deactivate diagnostic information when the process data
                                                                status is “Invalid.”
                                                                                                                                                                     8




                                                                                                                                                   PROFINET Communication
                                                                Indicates whether to transfer IO-Link events from the NQ to the field bus.
                       Deactivate diagnostics
                                                                    "Diagnostic information notification level" (Page 4-17)
                       Vendor ID
                                                                Indicates [Vendor ID] and [Device ID] used for the validation function.
                       Device ID
                       V1 Pin1 C0 (Ch0/1)
                       V1 Pin1 C1 (Ch2/3)
                       V1 Pin1 C2 (Ch4/5)                       Controls the V1 power supplied to each device.
                       V1 Pin1 C3 (Ch6/7)
                       V1 Pin1 C4 (Ch8)
             V1/V2     V2 Pin2 C4 (Ch9)                         Controls the V2 power supplied to each device.
    12
             control   V1 Pin1 C5 (Ch10)                        Controls the V1 power supplied to each device.
                       V2 Pin2 C5 (Ch11)                        Controls the V2 power supplied to each device.
                       V1 Pin1 C6 (Ch12)                        Controls the V1 power supplied to each device.
                       V2 Pin2 C6 (Ch13)                        Controls the V2 power supplied to each device.
                       V1 Pin1 C7 (Ch14)                        Controls the V1 power supplied to each device.
                       V2 Pin2 C7 (Ch15)                        Controls the V2 power supplied to each device.




                                                          NQ Series User’s Manual                                                            8-5
                            8-4                     Cyclic Communication

                          Slot Assignment
                         The NQ-MP8L is treated as a modular slave in the PROFINET IO system, and virtual slots are assigned as shown below.


                         By default, only slots 0 and 1 (Basic) are assigned.
                         If necessary, assign settings to slots 2 to 13 from the hardware catalog of the configuration software.

                                                                                                                            Size (bytes)           Initial
                                Slot            Assigned module                       Description                                                            See page
                                                                                                                       IN                  OUT    setting

                                        keyence-nq-mp8l                                                                 -                   -
                                          X1                          PROFINET parameter setting                                                     
                                 0                                                                                                                               -
                                          X1 P1                                                                                                   (fixed)
                                                                      Ethernet port parameter setting
                                          X1 P2
                                                                                                                                                     
                                 1      Basic                         Input and input status of each port              4                    2                Page 8-7
                                                                                                                                                  (fixed)
                                 2                                                                      Port 1
                                 3                                                                      Port 2

8                                4                                                                      Port 3
                                 5      Port configuration generic-                                     Port 4   Varies depending on the module
PROFINET Communication




                                                                      IO-Link device process data                                                            Page 8-7
                                 6      subordinate module                                              Port 5   to be assigned

                                 7                                                                      Port 6
                                 8                                                                      Port 7
                                 9                                                                      Port 8
                                10      Diagnostics                   Diagnostic information                           20                   0                Page 8-8
                                11      IO-Link Events                IO-Link event                                    64                   0                Page 8-9
                                12      V1/V2 control                 Port power supply control                        0                    2                Page 8-9
                                13      Module status                 Module status                                    2                    0                Page 8-10




                          8-6                                                         NQ Series User’s Manual
                                                                                                                                                                           8-4 Cyclic Communication




 Slot 1: Basic
 Input
  Offset                                                 Data
                          Item              Attribute                bit                                                          Description                                                           Value
 (words)                                                 type

                                                                     0       Indicates the input status of each port.

                                                                                 Bit     15       14   13       12   11       10       9       8   7       6   5       4    3       2   1       0   0: OFF
    0      Port inputs                         R        WORD          :
                                                                                Port          8             7             6                5           4           3            2           1       1: ON
                                                                                Pin       -       4    -        4    -        4        -       4   2       4   2       4    2       4   2       4
                                                                     15

                                                                             Turns ON when the process data is valid. The process data is invalid in the following
                                                                             cases:
                                                                     0
                                                                             • The sensor supply voltage is outside of the allowable range.
                                                                             • The operation mode of the port is set to [Digital input].
                                                                             • No IO-Link device is connected.
                                                                                                                                                                                                    0: Invalid/
           Process data status of the IO-                                    • No process data has been input from the connected device.
    1                                          R        WORD          :                                                                                                                             Deactivated
           Link device                                                       • The device does not respond to the output process data.
                                                                                                                                                                                                    1: Valid/Active
                                                                             • The device outputs “process input data invalid.” (For example, the value measured
                                                                                by the sensor is out of the operating range.)

                                                                     15          Bit
                                                                                Port
                                                                                         15
                                                                                          -
                                                                                                  14
                                                                                                  8
                                                                                                       13
                                                                                                        -
                                                                                                                12
                                                                                                                 7
                                                                                                                     11
                                                                                                                      -
                                                                                                                              10
                                                                                                                              6
                                                                                                                                       9
                                                                                                                                       -
                                                                                                                                               8
                                                                                                                                               5
                                                                                                                                                   7
                                                                                                                                                   -
                                                                                                                                                           6
                                                                                                                                                           4
                                                                                                                                                               5
                                                                                                                                                               -
                                                                                                                                                                       4
                                                                                                                                                                       3
                                                                                                                                                                            3
                                                                                                                                                                            -
                                                                                                                                                                                    2
                                                                                                                                                                                    2
                                                                                                                                                                                        1
                                                                                                                                                                                        -
                                                                                                                                                                                                0
                                                                                                                                                                                                1
                                                                                                                                                                                                                                        8




                                                                                                                                                                                                                      PROFINET Communication
 Output
                                                         Data
  Offset                                    Attribut
                          Item                           type        bit                                                          Description                                                           Value
 (words)                                       e


                                                                     0       Indicates the output to each port.

                                                                                 Bit     15       14   13       12   11       10       9       8   7       6   5       4    3       2   1       0   0: OFF
    0      Port outputs                       R/W       WORD          :
                                                                                Port                                                               4           3            2           1           1: ON
                                                                                Pin                                                                2       -   2       -    2       -   2       -
                                                                     15




 Slots 2 to 9: Port configuration generic
This is the process data of each IO-Link device. The size varies depending on the IO-Link device.
This section shows examples of KEYENCE IO-Link sensors.

                                                                                                            Size
                    Name                                Series name
                                                                                         IN                                    OUT
Digital Fiberoptic Sensor                                 FS-N40                       2 word                                      0
Digital CMOS Laser Sensor                                  LR-X                        2 word                                      0
All-Purpose Laser Sensor                                   LR-T                        1 word                                      0
Self-contained CMOS Laser Sensor                          LR-ZH                        1 word                                      0
Self-Contained Full-Spectrum Sensor                        LR-W                        1 word                                      0
Pattern Matching Sensor                                         AI                     3 byte                                 1 byte
Clamp-on Flow Meter                                        FD-R                        2 word                                      0
Clamp-on Flow Sensor                                       FD-Q                        1 word                                      0
Clamp-on Gas Flow Meter                                    FD-G                        4 word                                      0
Clamp-on Flow Sensor                                       FD-X                        2 word                                      0
Clamp-on Flow Sensor                                       FD-H                        12 word                                     0
Standalone Display Unit                                   FI-1000                      12 word                                     0
Clamp-on Temperature Sensor                                 FI-T                       2 word                                      0
Heavy Duty Type Digital Pressure Sensor                   GP-MT                        3 word                                      0
Sensing Guide Pulse Level Sensor                            FL                         3 word                                      0




                                                                           NQ Series User’s Manual                                                                                                           8-7
                         8-4 Cyclic Communication




                          Slot 10: Diagnostics
                          Input
                           Offset                                                Data
                                                  Item               Attribute           bit                                    Description                                                 Value
                          (words)                                                type
                                                                                          0
                                                                                                    Bit       15 14 13 12 11 10     9   8     7   6   5    4        3   2   1   0    0: No overcurrent
                                                    Power supply                          :
                            0                                           R        WORD              Port       8 7 6 5      -  -     -   -     8   7   6    5        4   3   2   1    1: Overcurrent
                                                    overcurrent
                                                                                          15                                                                                         detected
                                                                                                                    V2                                         V1
                                                                                          0
                                                                                                   Bit    15 14 13 12 11 10         9   8    7    6   5    4    3       2   1   0    0: No overcurrent
                                                    Digital output                        :
                            1                                           R        WORD              Port                                      4        3         2           1        1: Overcurrent
                                                    overcurrent
                                                                                          15       Pin                                       2    -   2    -    2       -   2   -    detected

                                                                                          0    -                            -
                                                                                                                                                                                     0
                                                                                          1    -                            -
                                                                                                                            •   No device is connected.
                                                                                               Device undetected/
                                                                                          2                                 •   The result of the device verification function was
                                                                                               mismatched
                                                                                                                                “mismatched.”
                                                                                                                            •   An IO-Link V1.0 device is connected.
                                                                                                                            •   The connected device is not the one stored in
                                                                                                                                the buffer.
8                                                                                         3    Data storage error
                                                                                                                            •
                                                                                                                            •
                                                                                                                                Buffer overflow occurred.
                                                                                                                                The parameter lock function of the IO-Link
                                                                                                                                                                                     0: No error
PROFINET Communication




                                                                                                                                device is active.
                                                                                                                                                                                     1: Error
                                                                                          4    Hardware error               There is a failure or a malfunction in the hardware.
                                                                                                                            •   The device cannot perform measurements.
                                                                                          5    Process data invalid         •   The result of the device verification function was
                                                                                                                                “mismatched.”
                                                                                                                            An event that is not defined in the IO-Link
                                                                                          6    Undefined event
                                                                                                                            specifications occurred.
                                    Diagnostic
                            2                       Port 1 (C0)         R        WORD                                       An event that requires maintenance in the IO-Link
                                    information                                           7    Maintenance event
                                                                                                                            specifications occurred.
                                                                                                                            The device issued a parameter error. (Such as a
                                                                                          8    Parameter error
                                                                                                                            loss of parameters or uninitialized status)
                                                                                                                            The device issued temperature diagnostic
                                                                                          9    Temperature error
                                                                                                                            information.
                                                                                               Measured value lower limit   The measured value is below the device’s
                                                                                          10
                                                                                               exceeded                     measurement range or the set lower limit.
                                                                                               Measured value upper limit   The measured value exceeds the device’s
                                                                                          11
                                                                                               exceeded                     measurement range or the set upper limit.                0: No error
                                                                                                                            The power voltage of the device is below the             1: Error
                                                                                          12   Insufficient power voltage
                                                                                                                            specified value.
                                                                                                                            The power voltage of the device exceeds the
                                                                                          13   Power supply overvoltage
                                                                                                                            specified value.
                                                                                          14   Overload                     The device has detected an overload.
                                                                                                                            The device has an error. (Device status 4 specified
                                                                                          15   General error                in the IO-Link specifications) For details about the
                                                                                                                            error, check the event code.
                            3                       Port 2 (C1)
                            4                       Port 3 (C2)
                            5                       Port 4 (C3)
                            6                       Port 5 (C4)         R        WORD   Same as Port 1 (C0)                                                                          -
                            7                       Port 6 (C5)
                            8                       Port 7 (C6)
                            9                       Port 8 (C7)


                          Output
                         None




                          8-8                                                                  NQ Series User’s Manual
                                                                                                                                                             8-4 Cyclic Communication




 Slot 11: IO-Link Events
 Input
  Offset                                                           Data
                             Item                      Attribute                  bit                                 Description                                                     Value
 (words)                                                           type
                                                                                  0                                                                                   0: Unknown
                                                                                                                                                                      1 to 3: Reserved
                                                                                  1                                           Instance
                                                                                                                                                                      4: Application
                                                                                  2                                                                                   5 to 7: Reserved
                                                                                                                                                                      0: Device
                                                                                  3                                           Source
                                                                                                                                                                      1: Master
                                                                                           Event classification code (For
                                                                                  4        details, refer to the IO-Link                                              0: Reserved
                                                                                           specifications.)                                                           1: Notification
                                                                                                                              Type
                                                                                  5                                                                                   2: Warning
                                                                                                                                                                      3: Error
                                                                                  6                                                                                   0: Reserved
                                                                                                                                                                      1: Event single shot
   0                                                       R       WORD                                                       Mode
                                                                                  7                                                                                   2: Event disappears
                                  1st event                                                                                                                           3: Event appears
                                                                                  8
           Diagnostic
           information (IO-Link                                                   9
           event)                                                                 10
                                                                                  11                                          Port number of the port where the
                                                                                  12
                                                                                  13
                                                                                           Port number of the event
                                                                                                                              event has occurred.
                                                                                                                                                                1 to 8 or 1 to 4
                                                                                                                                                                                                                          8




                                                                                                                                                                                                        PROFINET Communication
                                                                                  14
                                                                                  15
                                                                                                                              Event code for the event. For
   1                                                       R       UINT       Event code                                      details, refer to the manual of the -
                                                                                                                              IO-Link device.
    :                             :                        :        :         :                                               :                                       :
   30                                                                         Event classification code                                                               -
                                                           R       WORD
                                  16th event                                  Port number of the event                        Same as the 1st event
   31                                                      R       UINT       Event code


 Output
None




 Slot 12: VAUX control
 Input
None

 Output
  Offset                                                   Data
                         Item                  Attribute                bit                                                 Description                                                       Value
 (words)                                                   type

                                                                        0         Controls the power supplied to each port.

                                                                                         Bit    15   14   13   12   11   10       9    8   7   6    5    4        3       2   1   0      0: OFF
   0       Port power supply control             R/W       WORD          :
                                                                                        Port     8    7    6    5    -    -       -    -   8   7    6    5        4       3   2   1      1: ON

                                                                        15                             V2                                                    V1




                                                                              NQ Series User’s Manual                                                                                             8-9
                         8-4 Cyclic Communication




                          Slot 13: Module status
                          Input
                           Offset                               Data
                                             Item   Attribute          bit                                 Description          Value
                          (words)                               type
                                                                                                                         0: Diagnostic
                                                                                                                         information not
                                                                       0     Diagnostic information              -       provided
                                                                                                                         1: Diagnostic
                                                                                                                         information provided
                                                                       1     -                                   -       0
                                                                       2     -                                   -       0
                                                                       3     -                                   -       0
                                                                       4     -                                   -       0
                                                                       5     -                                   -       0
                                                                       6     -                                   -       0
                            0       Module status      R        WORD                                                     0: 18 VDC or higher
                                                                       7     V2 voltage                          -
                                                                                                                         1: Lower than 18 VDC
                                                                       8     -                                   -       0
                                                                                                                         0: 18 VDC or higher
                                                                       9     V1 voltage                          -
                                                                                                                         1: Lower than 18 VDC


8                                                                      10
                                                                       11
                                                                             -
                                                                             -
                                                                                                                 -
                                                                                                                 -
                                                                                                                         0
                                                                                                                         0
                                                                       12    -                                   -       0
PROFINET Communication




                                                                       13    -                                   -       0
                                                                       14    -                                   -       0
                                                                       15    -                                           0


                          Output
                         None




                          8-10                                                   NQ Series User’s Manual
 8-5                          Acyclic Communication

Device User Data

     Index
                              Item                   Description             Attribute    Data type                  Description
HEX      DEC

0001         1    Module parameters    Module parameters (slot 0)                  R/W     WORD

0002         2    Module designation   Module model                                R      STRING       NQ-MP8L

0003         3    Reserved

0004         4    Vendor ID            Vendor ID                                   R       WORD        509 (1FDH)

0005         5    Reserved

0006         6    Module type          Module type                                 R      STRING       NQ-MP8L

0007         7    Device-ID            Device ID                                   R       WORD        2502 (9C6H)

0008         8

 :           :    Reserved

0017         23

0018         24   Module diagnostics   Diagnostic information (slot 0)             R       WORD        -

0019         25
                                                                                                                                                            8




                                                                                                                                          PROFINET Communication
 :           :    Reserved

AFEF     45039
                                                                                                       Vendor ID: 509 (1FDH)
                                                                                                       Order ID: 2502 (9C6H)
                                       Identification and maintenance
AFF0     45040    I&M0-functions                                                   R                   Serial Number
                                       services
                                                                                                       Hardware Revision
                                                                                                       Software Revision
                                       Function and usage location
AFF1     45041    I&M1-functions                                                   R/W   STRING [54]   -
                                       information
AFF2     45042    I&M2-functions       Installation date and time                  R/W   STRING [16]   -

AFF3     45043    I&M3-functions       Comments                                    R/W   STRING [54]   -

AFF4     45044

 :           :    Reserved

AFFF     45055




                                                         NQ Series User’s Manual                                                   8-11
                               8-6                       PROFINET Diagnostic Information

                         The diagnostic information issued by the NU-MP8L is shown below. For details, refer to                   "Slot 10: Diagnostics" (Page 8-
                         8).

                                                                                                                           Description
                                 Classification           Slot       Channel      Error code
                                                                                                   Port
                                                                        0            0002            -       V1 voltage drop
                         Module diagnostic information     0
                                                                        1            0002            -       V2 voltage drop
                                                                        1            0001          Port 1
                                                                        3            0001          Port 2
                         I/O diagnostic information        1                                                 Digital output overcurrent
                                                                        5            0001          Port 3
                                                                        7            0001          Port 4
                                                                                     01D0          Port 1
                                                                                     01D1          Port 2
                                                                                     01D2          Port 3
                                                                                     01D3          Port 4
                                                                                                             V1 power supply overcurrent (pin 1)
                                                                                     01E8          Port 5

                         Power supply diagnostic                                     01EA          Port 6
                                                           1            0

8                        information                                                 01EC
                                                                                     01EE
                                                                                                  Port 7
                                                                                                  Port 8
PROFINET Communication




                                                                                     01F9          Port 5
                                                                                     01FB         Port 6
                                                                                                             V2 power supply overcurrent (pin 2)
                                                                                     01FD          Port 7
                                                                                     01FF          Port 8
                                                                                     0002                    Insufficient power voltage
                                                                                     0003                    Power supply overvoltage
                                                                                     0004                    Overload
                                                                                     0005                    Temperature error
                                                                                     0006                    Device undetected/mismatched
                                                                                     0007                    Measured value upper limit exceeded
                                                           2            0            0008         Port 1     Measured value lower limit exceeded
                                                                                                             Data storage error
                                                                                                             Process data invalid
                                                                                     0009
                         IO-Link diagnostic                                                                  Maintenance event
                         information*1                                                                       Undefined event
                                                                                     0010                    Parameter error
                                                                                     0015                    Hardware error
                                                           3            2                         Port 2
                                                           4            4                         Port 3
                                                           5            6                         Port 4
                                                                                   (Same as
                                                           6            8                         Port 5     (Same as Port 1)
                                                                                    Port 1)
                                                           7            10                        Port 6
                                                           8            12                        Port 7
                                                           9            14                         Port 8

                         *1     The conditions for the generation of diagnostic information and the presence or absence of items depend on the IO-Link device.




                          8-12                                                   NQ Series User’s Manual
   8-7                          IO-Link Function Blocks

IOL_CALL is defined by the IO-Link specifications,
“IO-Link Integration Part 1- Technical Specification                                       Output Variables
for PROFIBUS and PROFINET.”
                                                                                           Variable name       Data type                           Description
                                                                                            DONE_VALID          BOOL          Normal completion.
           Point     The implementation of IO-Link function                                    BUSY             BOOL          Execution in progress.
                     blocks may vary slightly from one PLC                                    ERROR             BOOL          An error has occurred.
                                                                                                                              This is the acyclic communication error status
                     manufacturer to another.                                                 STATUS            DWORD
                                                                                                                              (refer to the table under “STATUS”).
                                                                                                                              This is an error message defined in “IO-Link
                                                                                                                              Integration Part 1 - Technical Specification for
                                                                                            IOL_STATUS          DWORD
                                                                                                                              PROFIBUS and PROFINET” and “IO-Link
                                                                                                                              Interface and System.”
                                                                                                LEN                 INT       This is the length of the data to read.


                                                                                           STATUS
                                                                                          Indicates the error that occurred during PROFINET
                                                                                          acyclic communication.

                                                                                            Status
                                                                                                                          Name                             Description
                                                                                          code (HEX)
                                                                                           FF000000
                                                                                           00FFFF00
                                                                                           00FFFE00
                                                                                                       TIMEOUT
                                                                                                       INVALID_HANDLE
                                                                                                       HANDLE_OUT_OF_BUFFERS
                                                                                                                                                  Internal error that occurred
                                                                                                                                                                                                      8
                                                                                                                                                  during communication with




                                                                                                                                                                                    PROFINET Communication
                                                                                           00FFFD00    HANDLE_DESTINATION_UNAVAILABLE
                                                                                                                                                  the IO-Link master
                                                                                           00FFFC00    HANDLE_UNKNOWN
                                                                                           00FFFB00    HANDLE_METHOD_INVALID
                                                                                           xx80A0xx    MASTER_READ_ERROR                          Reading error
                                                                                           xx80A1xx    MASTER_WRITE_ERROR                         Writing error
                                                                                           xx80A2xx    MASTER_MODULE_FAILURE                      IO-Link master error
 Input Variables                                                                           xx80A6xx    MASTER_NO_DATA                             No received data
                                                                                           xx80A7xx    MASTER_BUSY                                The IO-Link master is busy.
                                                                                                                                                  The IO-Link master does not
 Variable name     Data type                       Description                             xx80A9xx    MASTER_FEATURE_NOT_SUPPORTED               support the function
                                The command is executed when this variable
     REQ             BOOL                                                                                                                         (IOL_CALL).
                                becomes true.                                                                                                     The IO-Link master cannot be
                                Specifies the ID of the IO-Link master module.             xx80AAxx    MASTER_RESOURCE_UNAVAILABLE
                                                                                                                                                  used.
                                <Step 7 Classic>                                                                                                  • Invalid index
                                Start address of the input data of the IO-Link             xx80B0xx    ACCESS_INVALID_INDEX
                                                                                                                                                  • Invalid INDEX_CAP
                                master module                                                                                                     The size of the written data is
      ID            DWORD       < TIA Portal + old CPUs such as CPU 315 >                  xx80B1xx    ACCESS_WRITE_LENGTH_ERROR
                                                                                                                                                  not supported.
                                Start address of the input data of the IO-Link             xx80B2xx    ACCESS_INVALID_DESTINATION                 Invalid slot
                                master module                                              xx80B3xx    ACCESS_TYPE_CONFLICT                       Invalid IOL_CALL
                                < TIA Portal + recent CPUs such as CPU 1511 >              xx80B5xx    ACCESS_STATE_CONFLICT                      IOL_CALL procedure error
                                HW identifier of slot 1 (the Basic slot)                                                                          The IO-Link master cannot be
  INDEX_CAP           INT       Function block instance: 247 to 255                        xx80B6xx    ACCESS_DENIED
                                                                                                                                                  accessed.
                                0: Read                                                    xx80C2xx    READ_BUSY                                  IO-Link master is busy or is
    RD_WR            BOOL
                                1: Write                                                                                                          waiting for a response from an
  ENTITY_PORT         INT       IO-Link port number to access                              xx80C3xx    RESOURCE_UNAVAILABLE
                                                                                                                                                  IO-Link device.
                                65098 (fixed value)                                                                                               The stored data is larger than
   FI_INDEX           INT       This is the IO-Link CALL function index. (This is          xx8901xx    INPUT_LEN_TOO_SHORT                        the length specified with
                                not displayed by the PLC.)                                                                                        “LEN”.
   IOL_INDEX          INT       These variables are the index and sub-index of
                                the IO-Link parameter to read or write. For details
 IOL_SUBINDEX         INT       on the parameters, see the instruction manual of           IOL_STATUS
                                each IO-Link device.
                                This is the size of the data to read or write. (This is   Indicates the error that occurred during IO-Link
     LEN              INT
                                not required for Siemens PLCs.)                           acyclic communication.
                                This is the data array to read data into or the
 RECORD_IOL_
                   BYTE array   source data array to read data from (the size                  Byte3                Byte2                 Byte1                 Byte0
    DATA
                                varies depending on the PLC).                                          Error code                  Error type




                                                                           NQ Series User’s Manual                                                                       8-13
                         8-7 IO-Link Function Blocks




                          Error code                  Name                 Description
                             0000      No error                No error
                                                               Unexpected write request during
                            7000       IOL_CALL conflict
                                                               read request
                            7001       Wrong IOL_CALL          Decoding error
                                                               The specified port is occupied by
                            7002       Port blocked
                                                               another task.
                                                               Timeout. The IO-Link master or the
                            8000       Timeout
                                                               device is busy.
                                                               Index error. 32767 or 65535 has
                            8001       Wrong index
                                                               been specified.
                                                               The specified port number is
                            8002       Wrong port address
                                                               invalid.
                                                               The specified port function is
                            8003       Wrong port function
                                                               invalid.


                          Error type                  Name                  Description
                                                               Communication error
                            1000       COM_ERR                 (Example: The specified port is in
                                                               digital input mode.)
                            1100       I_SERVICE_TIMEOUT       Communication timeout
                                                               It is not possible to access the
                            5600       M_ISDU_CHECKSUM
                                                               device due to a checksum error.


8                           5700

                            8000
                                       M_ISDU_ILLEGAL

                                       APP_DEV
                                                               The device cannot respond to
                                                               requests from the IO-Link master.
                                                               Application error within the device
PROFINET Communication




                            8011       IDX_NOTAVAIL            The specified index is invalid.
                            8012       SUBIDX_NOTAVAIL         The specified sub-index is invalid.
                            8020       SERV_NOTAVAIL           The service is temporarily invalid.
                                                               The service is temporarily invalid
                                                               because the device is busy
                            8021       SERV_NOTAVAIL_LOCCTRL   (example: teaching or setting
                                                               operations are being performed
                                                               on the device).
                                                               The service is temporarily invalid
                                                               because the device is busy
                            8022       SERV_NOTAVAIL_DEVCTRL   (example: teaching or setting
                                                               operations are being performed
                                                               on the PLC or DTM).
                                                               Access invalid; the specified
                            8023       IDX_NOT_WRITEABLE
                                                               index is write-protected.
                            8030       PAR_VALOUTOFRNG         Parameter value out of range
                                                               The parameter value exceeds the
                            8031       PAR_VALGTLIM
                                                               upper limit.
                                                               The parameter value is lower than
                            8032       PAR_VALLTLIM
                                                               the lower limit.
                            8033       VAL_LENOVRRUN           The written data length and the
                                                               data length defined by the
                            8034       VAL_LENUNDRUN
                                                               parameters do not match.
                                                               The function cannot be used on
                            8035       FUNC_NOTAVAIL
                                                               the device.
                                                               The function temporarily cannot
                            8036       FUNC_UNAVAILTEMP
                                                               be used on the device.
                                                               Invalid parameter (inconsistency
                            8040       PARA_SETINVALID
                                                               with other parameters on device)
                            8041       PARA_SETINCONSIST       Parameter inconsistency
                                                               Application preparation not
                            8082       APP_DEVNOTRDY
                                                               complete; device busy
                            8100       UNSPECIFIC              Vendor-specific error (Check the
                                                               instruction manual of the IO-Link
                         8101 to 8FFF VENDOR_SPECIFIC
                                                               device.)




                          8-14                                                         NQ Series User’s Manual
    9
Appendix




 This appendix explains supplemental information on the parameters and troubleshooting.




                                                                                                      9




                                                                                                Appendix




                               NQ Series User’s Manual                                    9-1
            Analog input data format
            Voltage: Normal form
                                                                 Process data
                                                                                                    Conversion formula from the “present value” of
           Measurement range   Measured value     Present value
                                                                        Diagnostic information            process data to a measured value
                                                 DEC         HEX
                                 > 10.100 V                            Upper limit exceeded ON
                                                                                                                          —
                                 < 10.050 V     32767        7FFF      Upper limit exceeded OFF
                                   10.000V
              −10 to 10 V           0.000V        0         0000                 None                    Present value (DEC) × 3.052 × 10-4 [V]
                                  -10.000V
                                > −10.050 V     -32768      8000       Lower limit exceeded OFF
                                                                                                                          —
                                < −10.100 V                            Lower limit exceeded ON
                                 > 10.100 V                            Upper limit exceeded ON
                                                                                                                          —
                                 < 10.050 V     32767       7FFF       Upper limit exceeded OFF
                                   10.000V
                  0 to 10 V                                                      None                    Present value (DEC) × 3.052 × 10-4 [V]
                                    0.000V
                                 > −0.050 V       0         0000       Lower limit exceeded OFF
                                                                                                                          —
                                 < −0.100 V                            Lower limit exceeded ON
                                 > 10.100 V                            Upper limit exceeded ON
                                                                                                                          —
                                 < 10.050 V     32767       7FFF       Upper limit exceeded OFF
                                   10.000V
                                                                                 None                  Present value (DEC) × 2.441 × 10-4 +2 [V]
9                 2 to 10 V
                                    2.000V
                                 > 1.950 V                             Lower limit exceeded OFF
                                 < 1.900 V        0         0000       Lower limit exceeded OFF
Appendix




                                                                                                                          —
                                 > 1.500 V                            Disconnection detection OFF
                                 < 1.450 V                            Disconnection detection ON
                                 > 5.100 V                             Upper limit exceeded ON
                                                                                                                          —
                                 < 5.050 V      32767       7FFF       Upper limit exceeded OFF
                                   5.000 V
                  0 to 5 V                                                       None                    Present value (DEC) × 1.526 × 10-4 [V]
                                    0.000V
                                 > −0.050 V       0         0000       Lower limit exceeded OFF
                                                                                                                          —
                                 < −0.100 V                            Lower limit exceeded ON
                                 > 5.100 V                             Upper limit exceeded ON
                                                                                                                          —
                                 < 5.010 V      32767       7FFF       Upper limit exceeded OFF
                                   5.000 V
                                                                                 None                  Present value (DEC) × 1.2207 × 10-4 +1 [V]
                                    1.000V
                  1 to 5 V
                                 > 0.950 V                             Lower limit exceeded OFF
                                 < 0.900 V        0         0000       Lower limit exceeded OFF
                                                                                                                          —
                                 > 0.750 V                            Disconnection detection OFF
                                 < 0.700 V                            Disconnection detection ON
                                 > 1.0100 V                            Upper limit exceeded ON
                                                                                                                          —
                                 < 1.0050 V     32767       7FFF       Upper limit exceeded OFF
                                   1.0000V
                  −1 to 1 V        0.0000V        0         0000                 None                   Present value (DEC) × 3.05185 × 10-5 [V]
                                  -1.0000V
                                > −1.0050 V     -32768      8000       Lower limit exceeded OFF
                                                                                                                          —
                                < −1.0100 V                            Lower limit exceeded ON
                                > 505.0 mV                             Upper limit exceeded ON
                                                                                                                          —
                                < 502.5 mV      32767       7FFF       Upper limit exceeded OFF
                                  500.0 mV
             −500 to 500 mV         0.0mV         0         0000                 None                  Present value (DEC) × 1.5259 × 10-2 [mV]
                                 -500.0 mV
                                > −502.5 mV     -32768      8000       Lower limit exceeded OFF
                                                                                                                          —
                                < −505.0 mV                            Lower limit exceeded ON
                                > 101.0 mV                             Upper limit exceeded ON
                                                                                                                          —
                                < 100.5 mV      32767       7FFF       Upper limit exceeded OFF
                                  100.0mV
             −100 to 100 mV         0.0mV         0         0000                 None                  Present value (DEC) × 3.0519 × 10-3 [mV]
                                  -100.0mV
                                > −100.5 mV     -32768      8000       Lower limit exceeded OFF
                                                                                                                          —
                                < −101.0 mV                            Lower limit exceeded ON




            9-2                                               NQ Series User’s Manual
                                                      Process data
                                                                                       Conversion formula from the “present value” of
Measurement range   Measured value     Present value
                                                             Diagnostic information          process data to a measured value
                                      DEC         HEX
                     > 50.50 mV                             Upper limit exceeded ON
                                                                                                             —
                     < 50.30 mV      32767        7FFF      Upper limit exceeded OFF
                       50.00 mV
   −50 to 50 mV         0.00mV         0         0000                None                  Present value (DEC) × 1.526 × 10-3 [mV]
                      -50.00 mV
                     > −50.30 mV     -32768      8000       Lower limit exceeded OFF
                                                                                                             —
                     < −50.50 mV                            Lower limit exceeded ON




                                                                                                                                              9




                                                                                                                                        Appendix




                                                   NQ Series User’s Manual                                                       9-3
            Voltage: Extended range
                                                                   Process data
                                                                                                     Conversion formula from the “present value” of
           Measurement range   Measured value       Present value
                                                                            Diagnostic information         process data to a measured value
                                                  DEC          HEX
                                  11.851V        32767         7FFF
                                 > 11.760 V      32513         7F01      Upper limit exceeded ON
                                 < 11.600 V      32071        7D47       Upper limit exceeded OFF
                                  10.000V        27648        6C00
              −10 to 10 V           0.000V          0         0000                  None                  Present value (DEC) × 3.617 × 10-4 [V]
                                  -10.000V      -27648        9400
                                > −11.600 V     -32071        82B9       Lower limit exceeded OFF
                                < −11.760 V     -32513        80FF       Lower limit exceeded ON
                                  -11.851V      -32768        8000
                                  11.851V        32767        7FFF
                                 > 11.760 V      32513         7F01      Upper limit exceeded ON
                                 < 11.600 V      32071        7D47       Upper limit exceeded OFF
                  0 to 10 V       10.000V        27648        6C00                                        Present value (DEC) × 3.617 × 10-4 [V]
                                                                                    None
                                    0.000V          0         0000
                                 > −0.05 V        -138         FF76      Lower limit exceeded OFF
                                 < −0.10 V        -276        FEEC       Lower limit exceeded ON
                                  11.481V        32767        7FFF
                                 > 11.410 V      32527         7F0F      Upper limit exceeded ON
                                 < 11.280 V      32077        7D4D       Upper limit exceeded OFF
                                  10.000V        27653        6C05
9                 2 to 10 V
                                    2.000V
                                 > 0.676 V
                                                    0
                                                    0
                                                              0000
                                                               0000
                                                                                    None

                                                                         Lower limit exceeded OFF
                                                                                                       Present value (DEC) × 2.8934 × 10-4 + 2 [V]
Appendix




                                 < 0.592 V          0         0000       Lower limit exceeded ON
                                    0.000V          0         0000
                                   5.926 V       32767        7FFF
                                 > 5.880 V       32522        7F0A       Upper limit exceeded ON
                                 < 5.800 V       32080        7D50       Upper limit exceeded OFF
                  0 to 5 V         5.000 V       27655        6C00                                        Present value (DEC) × 1.808 × 10-4 [V]
                                                                                    None
                                    0.000V          0          0000
                                 > −0.050 V       -277        FEEB       Lower limit exceeded OFF
                                 < −0.100 V       -553        FDD7       Lower limit exceeded ON
                                   5.741 V       32767         7FFF
                                 > 5.700 V       32485        7EE5       Upper limit exceeded ON
                                 < 5.640 V       32071        7D47       Upper limit exceeded OFF
                                   5.000 V       27647        6C00
                  1 to 5 V                                                          None               Present value (DEC) × 1.4468 × 10-4 + 1 [V]
                                    1.000V          0          0000
                                 > 0.324 V       -4672        EDC0       Lower limit exceeded OFF
                                 < 0.296 V       -4865        ECFF       Lower limit exceeded ON
                                    0.000V       -6912        E500
                                    1.185V       32767         7FFF
                                 > 1.176 V       32519         7F07      Upper limit exceeded ON
                                 < 1.160 V       32076        7D4C       Upper limit exceeded OFF
                                    1.000V       27651        6C03                  None
                  −1 to 1 V         0.000V          0          0000                                      Present value (DEC) × 3.6164 × 10-5 [V]
                                   -1.000V      -27651        93FD
                                 > −1.160 V     -32076        82B4       Lower limit exceeded OFF
                                 < −1.176 V     -32519         80F9      Lower limit exceeded ON
                                   -1.185V      -32768         8000
                                  592.6 mV       32767         7FFF
                                > 588.0 mV       32513         7F01      Upper limit exceeded ON
                                < 580.0 mV       32071        7D47       Upper limit exceeded OFF
                                  500.0 mV       27647        6BFF
             −500 to 500 mV         0.0mV           0          0000                 None                Present value (DEC) × 1.8085 × 10-2 [mV]
                                 -500.0 mV      -27647        9401
                                > −580.0 mV     -32071        82B9       Lower limit exceeded OFF
                                < −588.0 mV     -32513        80FF       Lower limit exceeded ON
                                 -592.6 mV      -32768        8000




            9-4                                                NQ Series User’s Manual
                                                       Process data
                                                                                         Conversion formula from the “present value” of
Measurement range   Measured value      Present value
                                                                Diagnostic information         process data to a measured value
                                       DEC         HEX
                       118.5mV        32767        7FFF
                     > 117.6 mV       32519        7F07      Upper limit exceeded ON
                     < 116.0 mV       32076       7D4C       Upper limit exceeded OFF
                       100.0mV        27652       6C04
  −100 to 100 mV       000.0mV          0          0000                 None                Present value (DEC) × 3.6164 × 10-3 [mV]
                      -100.0mV       -27652       93FC
                     > −116.0 mV     -32076       82B4       Lower limit exceeded OFF
                     < −117.6 mV     -32519        80F9      Lower limit exceeded ON
                      -118.5mV       -32768        8000
                       59.3 mV        32767        7FFF
                      > 58.8 mV       32492       7EEC       Upper limit exceeded ON
                      < 58.0 mV       32050       7D32       Upper limit exceeded OFF
                       50.0 mV        27629       6BED
   −50 to 50 mV         0.0mV           0          0000                 None                Present value (DEC) × 1.8097 × 10-3 [mV]
                       -50.0 mV      -27629        9413
                     > −58.0 mV      -32050       82CE       Lower limit exceeded OFF
                     < −58.8 mV      -32492        8114      Lower limit exceeded ON
                       -59.3 mV      -32768        8000




 Voltage: NE43
                                                      Process data
                                                                                                                                                9
                                                                                         Conversion formula from the “present value” of




                                                                                                                                          Appendix
Measurement range   Measured value      Present value
                                                                Diagnostic information         process data to a measured value
                                       DEC         HEX
                       > 11.00 V      11000       2AF8             Overflow ON
                       < 10.95 V      10950       2AC6            Overflow OFF
                       > 10.50 V      10500        2904      Upper limit exceeded ON
                       < 10.25 V      10250       280A       Upper limit exceeded OFF
                        10.00V        10000        2710
                                                                       None
   −10 to 10 V           0.00V          0          0000                                           Present value (DEC) × 10-3 [V]
                                                            (within measurement range)
                        -10.00V      -10000       D8F0
                      > −10.25 V     -10250       D7F6       Lower limit exceeded OFF
                      < −10.50 V     -10500       D6FC       Lower limit exceeded ON
                      > −10.95 V     -10950       D53A             Underflow OFF
                      < −11.00 V     -11000       D508              Underflow ON
                       > 11.00 V      11000       2AF8              Overflow ON
                       < 10.95 V      10950       2AC6              Overflow OFF
                       > 10.50 V      10500        2904      Upper limit exceeded ON
                       < 10.25 V      10250       280A       Upper limit exceeded OFF
                        10.00V        10000        2710                 None
     0 to 10 V                                                                                    Present value (DEC) × 10-3 [V]
                         0.00V          0          0000     (within measurement range)
                                                              Lower limit exceeded &
                      > −0.03 V       -30         FFE2
                                                                   underflow OFF
                                                              Lower limit exceeded &
                      < −0.05 V       -50         FFCE
                                                                    underflow ON
                      > 11.00 V      11000        2AF8              Overflow ON
                      < 10.95 V      10950        2AC6              Overflow OFF
                      > 10.50 V      10500        2904       Upper limit exceeded ON
                      < 10.25 V      10250        280A       Upper limit exceeded OFF
                       10.00V        10000        2710                  None
                        2.00V        2000         07D0      (within measurement range)
     2 to 10 V                                                                                    Present value (DEC) × 10-3 [V]
                      > 1.95 V       1950         079E       Lower limit exceeded OFF
                      < 1.90 V       1900         076C       Lower limit exceeded ON
                      > 1.05 V       1050         041A           Disconnection OFF
                      < 1.00 V       1000         03E8           Disconnection ON
                      > −0.03 V       -30         FFE2             Underflow OFF
                      < −0.05 V       -50         FFCE              Underflow ON




                                                    NQ Series User’s Manual                                                        9-5
                                                                   Process data
                                                                                                     Conversion formula from the “present value” of
           Measurement range   Measured value       Present value
                                                                            Diagnostic information         process data to a measured value
                                                  DEC          HEX
                                  > 5.50 V       11000        2AF8              Overflow ON
                                  < 5.45 V       10900        2A94              Overflow OFF
                                  > 5.25 V       10500         2904      Upper limit exceeded ON
                                  < 5.13 V      10260         2814       Upper limit exceeded OFF
                                   5.00 V        10000         2710                 None
                 0 to 5 V                                                                                   Present value (DEC) × 10-3 / 2 [V]
                                   0.00V            0          0000     (within measurement range)
                                                                          Lower limit exceeded &
                                 > −0.03 V         -60        FFC4
                                                                               underflow OFF
                                                                          Lower limit exceeded &
                                 < −0.05 V        -100        FF9C
                                                                                underflow ON
                                   > 5.50 V      11000        2AF8              Overflow ON
                                   < 5.45 V      10900        2A94              Overflow OFF
                                   > 5.25 V      10500         2904      Upper limit exceeded ON
                                   < 5.13 V     10260         2814       Upper limit exceeded OFF
                                    5.00 V       10000         2710                 None
                                     1.00V        2000        07D0      (within measurement range)
                 1 to 5 V                                                                                   Present value (DEC) × 10-3 / 2 [V]
                                   > 0.95 V       1900        076C       Lower limit exceeded OFF
                                   < 0.90 V       1800        0708       Lower limit exceeded ON
                                   > 0.55 V       1100        044C           Disconnection OFF
                                   < 0.50 V       1000        03E8           Disconnection ON
                                 > −0.03 V         -60        FFC4             Underflow OFF
                                 < −0.05 V        -100        FF9C              Underflow ON
9                                > 1.100 V
                                 < 1.099 V
                                                 11000
                                                 10990
                                                              2AF8
                                                              2AEE
                                                                                Overflow ON
                                                                                Overflow OFF
Appendix




                                 > 1.050 V       10500         2904      Upper limit exceeded ON
                                 < 1.025 V       10250        280A       Upper limit exceeded OFF
                                    1.000V       10000         2710
                                                                                    None
                 −1 to 1 V          0.000V          0          0000                                           Present value (DEC) × 10-4 [V]
                                                                        (within measurement range)
                                   -1.000V      -10000        D8F0
                                 > −1.025 V     -10250        D7F6       Lower limit exceeded OFF
                                 < −1.050 V     -10500        D6FC       Lower limit exceeded ON
                                 > −1.099 V     -10990        D512             Underflow OFF
                                 < −1.100 V     -11000        D508              Underflow ON
                                > 550.0 mV       11000        2AF8              Overflow ON
                                < 549.5 mV       10990        2AEE              Overflow OFF
                                > 525.0 mV       10500         2904      Upper limit exceeded ON
                                < 512.5 mV      10250         280A       Upper limit exceeded OFF
                                  500.0 mV       10000         2710
                                                                                    None
             −500 to 500 mV         0.0mV           0          0000                                        Present value (DEC) × 10-1 / 2 [mV]
                                                                        (within measurement range)
                                 -500.0 mV      -10000        D8F0
                                > −512.5 mV     -10250        D7F6       Lower limit exceeded OFF
                                < −525.0 mV     -10500        D6FC       Lower limit exceeded ON
                                > −549.5 mV     -10990        D512             Underflow OFF
                                < −550.0 mV     -11000        D508              Underflow ON
                                > 110.0 mV       11000        2AF8              Overflow ON
                                < 109.9 mV       10990        2AEE              Overflow OFF
                                > 105.0 mV       10500         2904      Upper limit exceeded ON
                                < 102.5 mV       10250        280A       Upper limit exceeded OFF
                                  100.0mV        10000        2710
                                                                                    None
             −100 to 100 mV       000.0mV           0         0000                                           Present value (DEC) × 10-2 [mV]
                                                                        (within measurement range)
                                  -100.0mV      -10000        D8F0
                                > −102.5 mV     -10250        D7F6       Lower limit exceeded OFF
                                < −105.0 mV     -10500        D6FC       Lower limit exceeded ON
                                > −109.9 mV     -10990        D512             Underflow OFF
                                < −110.0 mV     -11000        D508              Underflow ON




           9-6                                                 NQ Series User’s Manual
                                                       Process data
                                                                                           Conversion formula from the “present value” of
Measurement range   Measured value      Present value
                                                                Diagnostic information           process data to a measured value
                                       DEC         HEX
                     > 55.00 mV       11000       2AF8              Overflow ON
                     < 54.95 mV       10990       2AEE              Overflow OFF
                     > 52.50 mV       10500        2904      Upper limit exceeded ON
                     < 51.25 mV       10250       280A       Upper limit exceeded OFF
                       50.00mV        10000        2710
                                                                        None
   −50 to 50 mV         0.0mV           0          0000                                          Present value (DEC) × 10-2 / 2 [mV]
                                                            (within measurement range)
                      -50.00 mV      -10000       D8F0
                     > −51.25 mV     -10250       D7F6       Lower limit exceeded OFF
                     < −52.50 mV     -10500       D6FC       Lower limit exceeded ON
                     > −54.95 mV     -10990       D512             Underflow OFF
                     < −55.00 mV     -11000       D508              Underflow ON




 Current: Normal form

                                                        Process data
                                                                                           Conversion formula from the “present value” of
Measurement range   Measured value     Present value
                                                                Diagnostic information           process data to a measured value
                                      DEC         HEX
                      > 20.20 mA                              Upper limit exceeded ON
                                                                                                                  -
                      < 20.10 mA     32767        7FFF        Upper limit exceeded OFF


    0 to 20 mA
                       20.00mA
                        0.00mA         0          0000
                                                                        None                   Present value (DEC) × 6.104 × 10-4 [mA]             9
                                                               Lower limit exceeded &




                                                                                                                                             Appendix
                      > −0.10 mA      -164        FF5C
                                                                  underflow OFF
                                                                                                                  -
                                                               Lower limit exceeded &
                      < −0.20 mA      -328        FEB8
                                                                   underflow ON
                      > 20.20 mA                              Upper limit exceeded ON
                                                                                                                  -
                      < 20.10 mA     32767        7FFF        Upper limit exceeded OFF
                       20.00mA
                                                                        None                 Present value (DEC) × 4.883 × 10-4 + 4 [mA]
                        4.00mA         0          0000
                                                                Lower limit exceeded &
    4 to 20 mA        > 3.70 mA       -614        FD9A
                                                                   underflow OFF
                                                                Lower limit exceeded &
                       <3.60mA        -819       FCCD                                                             -
                                                                    underflow ON
                      > 3.00 mA      -2048        F800       Disconnection detection OFF
                      < 2.90 mA      -2253        F733       Disconnection detection ON
                      > 20.20 mA                              Upper limit exceeded ON
                                                                                                                  -
                      < 20.10 mA     32767        7FFF        Upper limit exceeded OFF
                        20.00mA
                        0.00mA         0          0000                  None                   Present value (DEC) × 6.104 × 10-4 [mA]
   −20 to 20 mA        -20.00mA
                                                               Lower limit exceeded &
                     > −20.10 mA
                                     -32768       8000            underflow OFF
                                                                                                                  -
                                                               Lower limit exceeded &
                     < −20.20 mA
                                                                   underflow ON




                                                    NQ Series User’s Manual                                                            9-7
            Current: Extended range

                                                                   Process data
                                                                                                     Conversion formula from the “present value” of
           Measurement range   Measured value       Present value
                                                                            Diagnostic information         process data to a measured value
                                                  DEC          HEX
                                 23.703mA       32767          7FFF
                                > 23.519 mA     32511         7EFF       Upper limit exceeded ON
                                < 23.206 mA     32079         7D4F       Upper limit exceeded OFF
               0 to 20 mA        20.000mA       27647         6BFF                                       Present value (DEC) × 7.234 × 10-4 [mA]
                                                                                    None
                                  0.000mA           0          0000
                                > −0.100 mA       -138         FF76      Lower limit exceeded OFF
                                < −0.200 mA       -276        FEEC       Lower limit exceeded ON
                                 22.962mA       32767         7FFF
                                > 22.815 mA      32512         7F00      Upper limit exceeded ON
                                < 22.565 mA     32080         7D50       Upper limit exceeded OFF
                                 20.000mA       27647         6BFF
                                                                                    None
               4 to 20 mA         4.000mA           0          0000                                    Present value (DEC) × 5.787 × 10-4 + 4 [mA]
                                                                          Lower limit exceeded &
                                 > 1.303 mA      -4660        EDCC
                                                                             disconnection OFF
                                                                          Lower limit exceeded &
                                 < 1.185 mA      -4864        ED00
                                                                             disconnection ON
                                  23.703mA      32767         7FFF
                                > 23.519 mA     32513          7F01      Upper limit exceeded ON
                                < 23.206 mA     32080         7D50       Upper limit exceeded OFF

9                                 20.000mA
                                   0.000mA
                                                27647
                                                    0
                                                              6BFF
                                                               0000                 None
              −20 to 20 mA       -20.000mA      -27647         9401                                      Present value (DEC) × 7.234 × 10-4 [mA]
Appendix




                                                                          Lower limit exceeded &
                               > −23.206 mA     -32080        82B0
                                                                             disconnection OFF
                                                                          Lower limit exceeded &
                               < −23.519 mA     -32513         80FF
                                                                             disconnection ON
                                 -23.704mA      -32768         8000




            9-8                                                NQ Series User’s Manual
 Current: NE43
                                                              Process data
                                                                                                Conversion formula from the “present value” of
Measurement range        Measured value        Present value
                                                                       Diagnostic information         process data to a measured value
                                             DEC          HEX
                           > 22.00 mA       22000         55F0             Overflow ON
                           < 21.80 mA       21800         5528             Overflow OFF
                           > 21.00 mA       21000         5208      Upper limit exceeded ON
                           < 20.50 mA       20500         5014      Upper limit exceeded OFF
                            20.00mA         20000        4E20                  None
     0 to 20 mA                                                                                         Present value (DEC) × 10-3 [mA]
                             0.00mA            0          0000     (within measurement range)
                                                                     Lower limit exceeded &
                           > −0.10 mA        -100        FF9C
                                                                          underflow OFF
                                                                     Lower limit exceeded &
                           < −0.20 mA        -200         FF38
                                                                           underflow ON
                           > 22.00 mA       22000         55F0             Overflow ON
                           < 21.80 mA       21800         5528             Overflow OFF
                           > 21.00 mA       21000         5208      Upper limit exceeded ON
                           < 20.50 mA       20500         5014      Upper limit exceeded OFF
                             20.00mA        20000        4E20                  None
                             4.00mA         4000         0FA0      (within measurement range)
     4 to 20 mA                                                                                         Present value (DEC) × 10-3 [mA]
                           > 3.80 mA        3800         0ED8       Lower limit exceeded OFF
                           < 3.60 mA        3600         0E10       Lower limit exceeded ON
                           > 2.20 mA        2200          0898          Disconnection OFF
                           < 2.00 mA        2000         07D0           Disconnection ON
                          > −0.10 mA
                          < −0.20 mA
                                             -100
                                             -200
                                                         FF9C
                                                          FF38
                                                                          Underflow OFF
                                                                           Underflow ON
                                                                                                                                                       9




                                                                                                                                                 Appendix
                           > 22.00 mA       22000         55F0             Overflow ON
                           < 21.80 mA       21800         5528             Overflow OFF
                           > 21.00 mA       21000         5208      Upper limit exceeded ON
                           < 20.50 mA       20500         5014      Upper limit exceeded OFF
                             20.00mA        20000        4E20
                                                                               None
   −20 to 20 mA              0.00mA            0          0000                                          Present value (DEC) × 10-3 [mA]
                                                                   (within measurement range)
                            -20.00mA       -20000        B1E0
                          > −20.50 mA      -20500        AFEC       Lower limit exceeded OFF
                          < −21.00 mA      -21000        ADF8       Lower limit exceeded ON
                          > −21.80 mA      -21800        AAD8             Underflow OFF
                          < −22.00 mA      -22000        AA10              Underflow ON




 Resistance temperature detector
                                                             Process data*
                                                                                                Conversion formula from the “present value” of
  Measurement range       Measured value       Present value
                                                                      Diagnostic information          process data to a measured value
                                             DEC          HEX
                             > 151.5°C      15150        3B2E       Upper limit exceeded ON
   Pt100/Pt200/Pt500/          150°C        15000        3A98
 Pt1000 (Normal range:          0°C            0          0000                None                      Present value (DEC) × 10-2 [°C]
     −200 to 150°C)           −200°C       -20000        B1E0
                             < −202°C      -20200        B118       Lower limit exceeded ON
                             > 858.5°C      8585          2189      Upper limit exceeded ON
   Pt100/Pt200/Pt500/          850°C        8500          2134
Pt1000 (Extended range:         0°C            0          0000                None                      Present value (DEC) × 10-1 [°C]
     −200 to 850°C)           −200°C        -2000         F830
                             < −202°C       -2020        F81C       Lower limit exceeded ON
                             > 151.5°C      15150        3B2E       Upper limit exceeded ON
      Ni100/Ni1000             150°C        15000        3A98
     (Normal range:             0°C            0          0000                None                      Present value (DEC) × 10-2 [°C]
      −60 to 150°C)           −200°C       -20000        B1E0
                             < −202°C      -20200        B118       Lower limit exceeded ON
                             > 252.5°C      2525         09DD       Upper limit exceeded ON
      Ni100/Ni1000             250°C        2500         09C4
    (Extended range:            0°C            0          0000                None                      Present value (DEC) × 10-1 [°C]
      −60 to 250°C)            −60°C         -600        FDA8
                             < −60.6°C       -606        FDA2       Lower limit exceeded ON
* The process data when disconnection is detected will be −32768DEC/8000HEX.



                                                          NQ Series User’s Manual                                                         9-9
            Thermocouple
                                                                                  Process data*                                           Conversion
                                                          Present value                           Diagnostic information               formula from the
                   Type          Measured value                                                                                       “present value” of
                                                                                    Lower limit exceeded       Upper limit exceeded   process data to a
                                                       DEC             HEX
                                                                                     ON            OFF            ON         OFF        measured value
           Type K thermocouple   −270 to 1370°C   −2700 to 13700   F574 to 3584    −272.7°C     −270.0°C       1383.7°C    1370.0°C
           Type B thermocouple    100 to 1820°C    1000 to 18200    3E8 to 4718     99.0°C      100.0°C        1838.2°C    1820.0°C
           Type E thermocouple   −270 to 1000°C   −2700 to 10000   F574 to 2710    −272.7°C     −270.0°C       1010.0°C    1000.0°C
           Type J thermocouple   −210 to 1200°C   −2100 to 12000   F7CC to 2EE0    −212.1°C     −210.0°C       1212.0°C    1200.0°C
           Type N thermocouple   −270 to 1300°C   −2700 to 13000   F574 to 32C8    −272.7°C     −270.0°C       1313.0°C    1300.0°C     Present value
           Type R thermocouple   −50 to 1768°C    −500 to 17680    FE0C to 4510    −50.5°C      −50.0°C        1785.7°C    1768.0°C   (DEC) × 10-1 [°C]
           Type S thermocouple   −50 to 1768°C    −500 to 17680    FE0C to 4510    −50.5°C      −50.0°C        1785.7°C    1768.0°C
           Type T thermocouple   −270 to 400°C    −2700 to 4000     F574 to FA0    −272.7°C     −270.0°C        404.0°C    400.0°C
           Type C thermocouple     0 to 2315°C      0 to 23150       0 to 5A6E      −1.0°C       0.0°C         2338.2°C    2315.0°C
           Type G thermocouple     0 to 2315°C      0 to 23150       0 to 5A6E      −1.0°C       0.0°C         2338.2°C    2315.0°C
           * The process data when disconnection is detected will be −32768DEC/8000HEX.




9
Appendix




            9-10                                                   NQ Series User’s Manual
                                                                                          Process data
 NQ-IL8P Parameters
This section describes the IO-Link-related
parameters of the NQ-IL8P.
                                                                                           Input data
                                                                                          When the input from an IO device connected to a
NQ-IL8P overview                                                                          port turns ON, the corresponding bit turns ON.
                                                                                            Byte                         1                                                0

                                                                                              Bit   15   14   13    12       11   10     9     8      7   6       5   4       3     2      1    0
The NQ-IL8P can be used to connect up to 16 IO                                               Port   C8        C7             C6         C5           C4        C3             C2           C1
devices, such as sensors and actuators, to one IO                                                   2    4    2     4        2    4      2     4      2   4       2   4       2     4      2    4
                                                                                              Pin
port of the IO-Link master module. There are eight                                                  B    A    B     A        B    A      B     A      B   A       B   A       B     A      B    A

connectors on the NQ-IL8P. Use one connector to
establish two I/O connections.                                                             Output data
                                                                                          When a bit is turned ON, the output to the IO device
NQ-IL8P IO-Link specifications                                                            connected to the corresponding port turns ON.
                                                                                            Byte                         1                                                0

                                                                                              Bit   15   14   13    12       11   10     9     8      7   6       5   4       3     2      1    0
IO-Link approved standard              Version 1.1                                           Port   C8        C7             C6         C5           C4        C3             C2           C1

Communication speed                    COM2 (38.4kbps)                                              2    4    2     4        2    4      2     4      2   4       2   4       2     4      2    4
                                                                                              Pin
                                                                                                    B    A    B     A        B    A      B     A      B   A       B   A       B     A      B    A
Min. cycle time

Process data length
                                       3.2 ms

                                       2 bytes
                                                                                                                                                                                                          9




                                                                                                                                                                                                    Appendix
Service data


 IO-Link predetermined parameters
      Index        Sub-index                                                                                                                       Data    Size
                                                Item                                        Description                            Attribute                                  Description
 HEX      DEC      HEX   DEC                                                                                                                       type   (bytes)
                   08     8
                               Vendor ID           Vendor ID            This is an ID that indicates KEYENCE.                          R       WORD           2       01FDH
                   09     9
 00           0    0A    10
                   0B    11    Device ID           Device ID            This is an ID that indicates the NQ-IL8P.                      R       WORD           3       07DAH
                   0C    12


 Identification information
      Index        Sub-index                                                                                                                       Data    Size
                                                Item                                        Description                            Attribute                                       Value
 HEX     DEC       HEX   DEC                                                                                                                       type   (bytes)

 10           16    -     -    Vendor Name         Vendor name          -                                                              R       String         7       Keyence
                                                                                                                                                                      https://
 11           17    -     -    Vendor Text         Vendor text          -                                                              R       String         34      www.keyence.com/
                                                                                                                                                                      global.jsp
 12           18    -     -    Product Name        Product name         -                                                              R       String         7       NQ-IL8P
 13           19    -     -    Product ID          Product ID           -                                                              R       String         7       NQ-IL8P
                                                   Product text
 14           20    -     -    Product Text                             -                                                              R       String         7       I/O-Hub

 15           21    -     -    Serial Number       Serial number        -                                                              R       String         16      xxxxxxxxxxxxxxxx
 17           23    -     -    Firmware Revision   Firmware revision    -                                                              R       String         16      xxxxxxxxxxxxxxxx
                               Application
 18           24    -     -                        User-settable area   Arbitrary data can be stored here.                             R/W     String         32      Initial value: “***”
                               Specific Tag




                                                                        NQ Series User’s Manual                                                                                         9-11
            Vendor parameters
                                                                                                                                                                                                                                                                              Initial value: •

                  Index        Sub-index                                                                                                                                                                                                       Data      Size
                                                   Item           Reference item                                                          Description                                                                              Attribute
                                                                                                                                                                                                                                               type     (bytes)
                                                                                                                                                                                                                                                                            Value
            HEX      DEC       HEX   DEC
             40           64    -     -    Parameter ID           Parameter ID         An arbitrary ID can be stored here.                                                                                                          R/W        String     4
                                                                                       Inverts the digital input.
                                                                                       Sub-index
                                                                                                   9    10          11 12            13    14         15 16        1        2       3        4       5        6       7        8

                                                                                        Byte                                     0                                                               1
                                                                  Input logic            Bit       7    6           5    4           3     2          1    0       15    14         13 12            11   10          9    8                                      0: Do not invert •
             41           65               Invert digital input                                                                                                                                                                     R/W        WORD       2
                                                                  inversion             Port           C8               C7               C6               C5           C4               C3               C2               C1                                      1: Invert
                                                                                         Pin       2        4       2        4       2        4       2        4   2        4       2        4       2        4       2        4
                                                                                                   B    A           B    A           B        A       B    A       B     A          B    A           B    A           B    A

                                                                                       (You can also configure all the pins in a batch with
                                                                                       parameter settings that use IODD.)
                                                                                       Specify the pins to be used as digital output.
                                                                                       Sub-index
                                                                                                   9    10          11 12            13    14         15 16        1        2       3        4       5        6       7        8
                                                                                                                                                                                                                                                                  0: Deactivate (when
                                                                                        Byte                                     0                                                               1
                                                                                                                                                                                                                                                                  using digital input)
                                                                                         Bit       7    6           5    4           3     2          1    0       15    14         13 12            11   10          9    8
             42           66               Activate Output        Activate output                                                                                                                                                   R/W        WORD       2       1: Activate (when
                                                                                        Port           C8               C7               C6               C5           C4               C3               C2               C1
                                                                                                                                                                                                                                                                  using digital input /
                                                                                         Pin       2        4       2        4       2        4       2        4   2        4       2        4       2        4       2        4
                                                                                                                                                                                                                                                                  digital output) •
                                                                                                   B    A           B    A           B        A       B    A       B     A          B    A           B    A           B    A

                                                                                       (You can also configure all the pins in a batch with
                                                                                       parameter settings that use IODD.)
                                                                                       Stretches the input signal in units of 10 ms.
                                                                                       Sub-index   1
                                                                                                        15          14 13            12    11         10       9   8        7       6        5       4        3       2        1
                                                                                                   6

                                           Pulse Stretching       Pulse signal           Bit       0    8           16 24            32    40         48 56        64    72         80 88            96   104 112 120                                             0 to 255
             43           67                                                                                                                                                                                                        R/W        WORD       16
9                                          input                  retention setting     Port
                                                                                         Pin       2
                                                                                                   B
                                                                                                       C8


                                                                                                        A
                                                                                                            4       2
                                                                                                                    B
                                                                                                                        C7


                                                                                                                         A
                                                                                                                             4       2
                                                                                                                                     B
                                                                                                                                         C6
                                                                                                                                              4
                                                                                                                                              A
                                                                                                                                                      2
                                                                                                                                                      B
                                                                                                                                                          C5


                                                                                                                                                           A
                                                                                                                                                               4   2
                                                                                                                                                                   B
                                                                                                                                                                       C4


                                                                                                                                                                         A
                                                                                                                                                                            4       2
                                                                                                                                                                                    B
                                                                                                                                                                                        C3


                                                                                                                                                                                         A
                                                                                                                                                                                             4       2
                                                                                                                                                                                                     B
                                                                                                                                                                                                         C2


                                                                                                                                                                                                          A
                                                                                                                                                                                                              4       2
                                                                                                                                                                                                                      B
                                                                                                                                                                                                                          C1


                                                                                                                                                                                                                           A
                                                                                                                                                                                                                               4
                                                                                                                                                                                                                                                                  (initial value: 0)


                                                                                       (You can also configure all the pins in a batch with
Appendix




                                                                                       parameter settings that use IODD.)
                                                                                       Manual recovery after overcurrent
                                                                                       Sub-index
                                                                                                   9    10          11 12            13    14         15 16        1        2       3        4       5        6       7        8

                                                                  Output recovery       Byte                                     0                                                               1
                                           Manual output
                                                                  method when            Bit       7    6           5    4           3     2          1    0       15    14         13 12            11   10          9    8                                      0: Automatic recovery •
             44           68               reset after                                                                                                                                                                              R/W        WORD       2
                                                                  overcurrent is        Port           C8               C7               C6               C5           C4               C3               C2               C1                                      1: Manual recovery
                                           overcurrent
                                                                  detected               Pin       2        4       2        4       2        4       2        4   2        4       2        4       2        4       2        4
                                                                                                   B    A           B    A           B        A       B    A       B     A          B    A           B    A           B    A

                                                                                       (You can also configure all the pins in a batch via
                                                                                       IODD.)
                                                                                       Output after an error
                                                                                       Sub-index
                                                                                                   13   14          15 16            9     10         11 12        5        6       7        8       1        2       3        4

                                                                                        Byte                    0                                 1                             2                                 3                                               0: Set the output to 0. •
                                                                  Output retention
                                                                                         Bit       6    4           2    0           14    12         10 8         22    20         18 16            30   28          26 24                                       1: Set the output to 1.
             45           69               Output after error     method when an                                                                                                                                                    R/W        WORD       4
                                                                                        Port           C8               C7               C6               C5           C4               C3               C2               C1                                      2: Retain the present
                                                                  error occurs
                                                                                         Pin       2        4       2        4       2        4       2        4   2        4       2        4       2        4       2        4                                  value.
                                                                                                   B    A           B    A           B        A       B    A       B     A          B    A           B    A           B    A

                                                                                       (You can also configure all the pins in a batch with
                                                                                       parameter settings that use IODD.)
           Diagnostic information

                                                                                       Sub-index
                                                                                                   -        -       -        -       -        1       -        2   3        4       5        6       7        8       9    10

                                                                                        Byte                                     0                                                               1
                                                                                         Bit       15 14            13 12            11    10         9    8       7     6          5    4           3    2           1    0
                                                                                                                                                                                                                                                                  0: No error
             50           80               Supply Error           Power supply error    Port                                                                       C8 C7 C6 C5 C4 C3 C2 C1                                            R        WORD       2
                                                                                                                                                                                                                                                                  1: Error
                                                                                       Group diagnostic                                                                 IO device power supply
                                                                                       information                                                                      overcurrent
                                                                                       Undervoltage
                                                                                       Overvoltage

                                                                                       Output overcurrent
                                                                                       Sub-index
                                                                                                   9    10          11 12            13    14         15 16        1        2       3        4       5        6       7        8

                                                                  Overcurrent           Byte                                     0                                                               1                                                                0: No error
             51           81               Overcurrent output     detected during                                                                                                                                                     R        WORD       2
                                                                                         Bit       7    6           5    4           3     2          1    0       15    14         13 12            11   10          9    8                                      1: Error
                                                                  output                Port           C8               C7               C6               C5           C4               C3               C2               C1
                                                                                         Pin       2        4       2        4       2        4       2        4   2        4       2        4       2        4       2        4
                                                                                                   B    A           B    A           B        A       B    A       B     A          B    A           B    A           B    A




            9-12                                                                       NQ Series User’s Manual
 Standard Command
  Index                                                                                                                                                 Data
                                Item                         Reference item             Value                  Description                    Format          Attribute
HEX     DEC                                                                                                                                            length

                 Device reset                       Reset                               128     Resets and restarts
                                                                                                Initializes the settings to the factory
                 Restore factory settings           Initialization                      130
                                                                                                defaults.
                                                                                        170     Input logic (all ports): Standard
                 Invert digital input (all ports)   Input logic inversion (all ports)
                                                                                        171     Input logic (all ports): Inverted
                 Pulse stretching input (all        Pulse signal retention setting              Pulse signal retention setting (all ports):
                                                                                        180
                 ports)                             (all ports)                                 Disabled
                                                                                        190     Output (all ports): Disabled
                 Activate output (all ports)        Activate output (all ports)
                                                                                        191     Output (all ports): Enabled
 02          2                                                                                                                                 Uint    1 Byte     W
                                                                                                Recovery method when overcurrent is
                                                    Output recovery method when         200
                 Manual output reset after                                                      detected (all ports): Automatic
                                                    overcurrent is detected (all
                 overcurrent (all ports)                                                        Recovery method when overcurrent is
                                                    ports)                              201
                                                                                                detected (all ports): Manual
                                                                                                Output setting when a communication
                                                                                        210
                                                                                                error occurs (all ports): OFF
                                                    Output retention method when                Output setting when a communication
                 Output after error (all ports)                                         211
                                                    an error occurs (all ports)                 error occurs (all ports): ON
                                                                                                Output setting when a communication
                                                                                        212
                                                                                                error occurs (all ports): Retain                                                9




                                                                                                                                                                          Appendix
Events

 Event code
                                        Name                          Event mode (HEX)                                        Description
   (HEX)
                                                                     F4 (appears)
      5110         Overvoltage                                                                NQ-IL8P power supply overvoltage
                                                                     B4 (disappers)
                                                                     F4 (appears)
      5111         Undervoltage                                                               NQ-IL8P power supply undervoltage
                                                                     B4 (disappers)
                                                                     F4 (appears)             Power supply overcurrent or output overcurrent of the IO device
                   Overcurrent Vsens connector x or
      7710                                                                                    connected to the NQ-IL8P
                   overcurrent output x                              B4 (disappers)




                                                                      NQ Series User’s Manual                                                                   9-13
            Output File Formats
            CSV file


                        No.   Date   Time                             Data




9
Appendix




            9-14                            NQ Series User’s Manual
 Excel file

     Data start cell


     Header start cell



                                                   Header part




                                                                       9




                                                                 Appendix
                                                   Data part




                         NQ Series User’s Manual         9-15
            Troubleshooting
           If the NQ Series unit encounters an error the cause will be shown on the indicator lights on the unit. See the tables below
           for countermeasures.
           For details on the LED displays for each model, refer to the following pages.
                  "NQ-MP8L" (Page 1-8)
                  "NQ-EP4L" (Page 1-8)
                  "NQ-EP4A" (Page 1-9)
                  "NQ-IL8P" (Page 1-9)

            It is not possible to communicate with a higher-level device (EtherNet/IP, PROFINET,
             Modbus/TCP).                                                                NQ-MP8L/EP4L/EP4A
             If communication with a higher-level device is not successful, check the LED display shown below, and then implement
             countermeasures.
              Notation      Description        LED status                         Status                                     Countermeasure
                                             Green     Lit       Normal V1/V2 voltage                  -
              PWR         Power supply        Red      Lit       V2 voltage of less than 18 V*         • Check whether the power supply cable is connected correctly.
                                               -      Unlit      V1 voltage of less than 18 V          • Check the power voltage and the power supply capacity.
                                                                 Connection with higher-level side
                                                        Lit                                            -
                                                                 enabled
                                             Green                                                     Communication with the higher-level device has not been
                                                      Blinking Connection standby status               established. Check whether the connection has been set
9                         Status of
                                                             IP address duplication
                                                                                                       correctly.
                                                                                                       Check whether there are duplicate IP addresses.
                                                             Modbus/TCP watch dog time-out             Check the watch dog time-out time.
Appendix




                          communication                 Lit
              BUS                             Red            IP address setting switches set to
                          with the higher-                                                         Revise the IP address setting.
                          level unit                         “0.0.0.0”
                                                    Blinking Blink command being executed          -
                                                             Auto negotiation in progress or
                                              Red/
                                                    Blinking standing by for IP address assignment -
                                             green
                                                             via DHCP/BootP
                                                                                                   • Check whether the power supply cable is connected correctly.
                                                -    Unlit   Power supply OFF
                                                                                                   • Check the power voltage and the power supply capacity.
                                                       Lit   Connection established (100 Mbps)     -
                                             Green
                                                    Blinking Traffic present (100 Mbps)            -
              ETH1
                                                       Lit   Connection established (10 Mbps)      -
              ETH2                           Orange
                                                    Blinking Traffic present (10 Mbps)             -
                                                -    Unlit   No connection                         Check whether the Ethernet cable is connected correctly.
             * The LED blinks in green on the NQ-MP8L.


            Communication with the sensor is not possible.                                                     NQ-MP8L/EP4L
             If communication with a sensor is not successful, check the LED display shown below, and then implement
             countermeasures.
            IO-Link mode
              Notation      Description        LED status                         Status                                     Countermeasure
                                             Green     Lit       Normal V1/V2 voltage                  -
              PWR         Power supply        Red      Lit       V2 voltage of less than 18 V*         • Check whether the power supply cable is connected correctly.
                                               -      Unlit      V1 voltage of less than 18 V          • Check the power voltage and the power supply capacity.
                                             Green     Lit       Diagnostic information not provided   -
                                                                                                       An error has occurred on this unit or a sensor. Check the
                                              Red       Lit      Diagnostic information provided
              ERR         Error status                                                                 diagnostic information.
                                                                                                       • Check whether the power supply cable is connected correctly.
                                                -      Unlit     Power supply OFF
                                                                                                       • Check the power voltage and the power supply capacity.
                                                                 IO-Link connection enabled, process
                                             Green    Blinking                                         -
                                                                 data enabled
              MP8L: 0,
                                                                                                       • Check whether the sensor can measure correctly.
              2, 4, 6, 8,                                        IO-Link connection enabled, process
                          Pin 4 operation             Blinking                                         • Check whether the validation function is enabled and whether
              10, 12, 14                                         data disabled
                          status              Red                                                        the validation result is not “mismatched.”
              EP4L: 0,
                                                                 No IO-Link connection, process data
              2, 4, 6                                   Lit                                            Check whether the sensor is correctly connected.
                                                                 disabled
                                                -      Unlit     No IO-Link connection                 Check whether the sensor is correctly connected.
             * The LED blinks in green on the NQ-MP8L.




            9-16                                                            NQ Series User’s Manual
 Digital input mode
   Notation     Description       LED status                         Status                                     Countermeasure
                                Green     Lit       Normal V1/V2 voltage                  -
  PWR         Power supply       Red      Lit       V2 voltage of less than 18 V*         • Check whether the power supply cable is connected correctly.
                                  -      Unlit      V1 voltage of less than 18 V          • Check the power voltage and the power supply capacity.

  MP8L: 0,
                                Green       Lit     Input ON                              -
  2, 4, 6, 8, Pin 4 operation
  10, 12, 14 status
  EP4L: 0,
                                   -       Unlit    Input OFF                             -
  2, 4, 6

                                Green       Lit     Input or output ON                    -
              Pin 2 operation               Lit     Output overcurrent                    Check whether the devices are wired correctly.
  1,3,5,7     status             Red                Device power supply overload (MP8L
                                         Blinking                                         Check whether the load is within the rated range.
                                                    only)
                                  -        Unlit    Input or output OFF                   -
                                Green       Lit     Normal V2 (pin 2) power voltage       -
                                                    V2 (pin 2) power supply overload /
  MP8L: 9,    Class B                       Lit
                                                    short circuit                         • Check whether the power supply cable is connected correctly.
  11, 13,     port power         Red
                                                    V1 (pin 1) power supply overload /    • Check whether the load is within the rated range.
  15          supply                     Blinking
                                                    short circuit
                                   -       Unlit    V2 (pin 2) power supply OFF           Check whether the devices are wired correctly.
 * The LED blinks in green on the NQ-MP8L.


 Analog input is not possible.                                                                                                              NQ-EP4A             9
 If analog input is not successful, check the LED display shown below, and then implement countermeasures.




                                                                                                                                                           Appendix
   Notation     Description        LED status                       Status                                      Countermeasure
                                Voltage/current mode
                                 Green        Lit  Input enabled                          -
                                                   V1 (pin 1) power supply overload /     • Check whether the power supply cable is connected correctly.
                                              Lit
                                                   short circuit                          • Check whether the load is within the rated range.
                                         Blinking
                                  Red              Input disconnection (current mode)     Check whether the devices are wired correctly.
                                          (0.5 Hz)
                                         Blinking
                                                   Out of measured value range            Check whether the device can measure correctly.
                                            (4 Hz)
                                   -         Unlit Input disabled                         The port has been disabled.
                                Resistance temperature detector mode
                                 Green        Lit  Input enabled                          -
                                              Lit  Input short circuit                    • Check whether the devices are wired correctly.
              Analog input               Blinking
  0,1,2,3                                          Disconnection                          Check whether the devices are wired correctly.
              status              Red     (0.5 Hz)
                                         Blinking
                                                   Out of measured value range            Check whether the device can measure correctly.
                                           (4 Hz)
                                   -         Unlit Input disabled                         The port has been disabled.
                                Thermocouple mode
                                 Green        Lit  Input enabled                          -
                                                                                          • Check whether the resistance temperature detector for cold
                                            Lit     Cold junction error
                                                                                            junction compensation is wired correctly.
                                         Blinking
                                 Red              Disconnection                           Check whether the devices are wired correctly.
                                         (0.5 Hz)
                                         Blinking
                                                  Out of measured value range             Check whether the device can measure correctly.
                                          (4 Hz)
                                   -       Unlit  Input disabled                          The port has been disabled.




                                                                NQ Series User’s Manual                                                          9-17
            Troubleshooting when using NQ Sensor Monitor                                               NQ-MP8L/EP4L/EP4A
             The estimated causes of and countermeasures for messages displayed in NQ Sensor Monitor are shown below.
             Check the LED display on the NQ Series main unit.

                       Message                           Estimated cause                                              Countermeasure
                                          • The power supply is not turned on.
                                                                                            • Check whether the power supply cable is connected correctly.
                                          • The power supply capacity is insufficient.
                                                                                            • Check the power voltage and the power supply capacity.
                                          • The power supply cable is disconnected.
                                          The Ethernet cable is not connected.              Check whether the Ethernet cable is connected correctly.
           Target device was not found.
                                                                                            The IP address is not assigned in the factory default settings. Use the
                                          The IP address has not been assigned.
                                                                                            NQ Series main unit (MP8L) or IP Setting Tool to assign an IP address.
                                                                                            NQ Sensor Monitor can search for NQ Series units in the same
                                          The network group of the IP address is different.
                                                                                            network group. Check the IP address of the network adapter.
                                          • The power supply is not turned on.
                                                                                            • Check whether the power supply cable is connected correctly.
                                          • The power supply capacity is insufficient.
                                                                                            • Check the power voltage and the power supply capacity.
                                          • The power supply cable is disconnected.
                                          The Ethernet cable is not connected.              Check whether the Ethernet cable is connected correctly.
           Could not connect to device.
                                                                                            The IP address is not assigned in the factory default settings. Use the
                                          The IP address has not been assigned.
                                                                                            NQ Series main unit (MP8L) or IP Setting Tool to assign an IP address.
                                                                                            NQ Sensor Monitor can connect to NQ Series units in the same
                                          The network group of the IP address is different.
                                                                                            network group. Check the IP address of the network adapter.




9
Appendix




            9-18                                                       NQ Series User’s Manual
 Data Update Time
This section shows an example of the data update time for cyclic communication.

 IO-Link communication

                    PLC                                        This unit                     IO-Link sensor




                          ᶅ                  ᶆ                   ᶇ                ᶈ                   ᶉ



Maximum data update time = (1) + (2) + (3) + (4) + (5)

(1) PLC scan time
(2) Network update time
                                                                                                                                9




                                                                                                                          Appendix
(3) Processing time of this unit (approximately 3 ms)
(4) IO-Link cycle time
(5) Sensor response time


         Point    • For details on the times indicated by (1), (2), (4), and (5), refer to the manual of each device.
                  • The times indicated by (1), (2), (3), and (4) may be doubled depending on the communication timing.


 Digital input

                    PLC                                        This unit                            Sensor




                          ᶅ                  ᶆ                   ᶇ                                    ᶈ



Maximum data update time = (1) + (2) + (3) + (4)

(1) PLC scan time
(2) Network update time
(3) Processing time of this unit (approximately 0.05 ms)
(4) Sensor response time


         Point    • For details on the times indicated by (1), (2), and (4), refer to the manual of each device.
                  • The times indicated by (1) and (2) may be doubled depending on the communication timing.




                                                   NQ Series User’s Manual                                         9-19
Revision History


    Date printed   Revision number                            Revision contents

November 2020        Official release

March 2021             2nd edition

November 2021      Revised 1st edition

February 2022      Revised 2nd edition

July 2022          Revised 3rd edition

October 2022       Revised 4th edition

February 2024      Revised 5th edition

March 2025         Revised 6th edition

June 2025          Revised 7th edition   Windows 11 Support
                    WARRANTIES AND DISCLAIMERS


(1) KEYENCE warrants the Products to be free of defects in materials and workmanship for a period of one (1) year from
    the date of shipment. If any models or samples were shown to Buyer, such models or samples were used merely to
    illustrate the general type and quality of the Products and not to represent that the Products would necessarily
    conform to said models or samples. Any Products found to be defective must be shipped to KEYENCE with all
    shipping costs paid by Buyer or offered to KEYENCE for inspection and examination. Upon examination by
    KEYENCE, KEYENCE, at its sole option, will refund the purchase price of, or repair or replace at no charge any
    Products found to be defective. This warranty does not apply to any defects resulting from any action of Buyer,
    including but not limited to improper installation, improper interfacing, improper repair, unauthorized modification,
    misapplication and mishandling, such as exposure to excessive current, heat, coldness, moisture, vibration or
    outdoors air. Components which wear are not warranted.
(2) KEYENCE is pleased to offer suggestions on the use of its various Products. They are only suggestions, and it is
    Buyer's responsibility to ascertain the fitness of the Products for Buyer’s intended use. KEYENCE will not be
    responsible for any damages that may result from the use of the Products.
(3) The Products and any samples ("Products/Samples") supplied to Buyer are not to be used internally in humans, for
    human transportation, as safety devices or fail-safe systems, unless their written specifications state otherwise.
    Should any Products/Samples be used in such a manner or misused in any way, KEYENCE assumes no
    responsibility, and additionally Buyer will indemnify KEYENCE and hold KEYENCE harmless from any liability or
    damage whatsoever arising out of any misuse of the Products/Samples.
(4) OTHER THAN AS STATED HEREIN, THE PRODUCTS/SAMPLES ARE PROVIDED WITH NO OTHER
    WARRANTIES WHATSOEVER. ALL EXPRESS, IMPLIED, AND STATUTORY WARRANTIES, INCLUDING,
    WITHOUT LIMITATION, THE WARRANTIES OF MERCHANTABILITY, FITNESS FOR A PARTICULAR PURPOSE,
    AND NON-INFRINGEMENT OF PROPRIETARY RIGHTS, ARE EXPRESSLY DISCLAIMED. IN NO EVENT SHALL
    KEYENCE AND ITS AFFILIATED ENTITIES BE LIABLE TO ANY PERSON OR ENTITY FOR ANY DIRECT,
    INDIRECT, INCIDENTAL, PUNITIVE, SPECIAL OR CONSEQUENTIAL DAMAGES (INCLUDING, WITHOUT
    LIMITATION, ANY DAMAGES RESULTING FROM LOSS OF USE, BUSINESS INTERRUPTION, LOSS OF
    INFORMATION, LOSS OR INACCURACY OF DATA, LOSS OF PROFITS, LOSS OF SAVINGS, THE COST OF
    PROCUREMENT OF SUBSTITUTED GOODS, SERVICES OR TECHNOLOGIES, OR FOR ANY MATTER ARISING
    OUT OF OR IN CONNECTION WITH THE USE OR INABILITY TO USE THE PRODUCTS, EVEN IF KEYENCE OR
    ONE OF ITS AFFILIATED ENTITIES WAS ADVISED OF A POSSIBLE THIRD PARTY’S CLAIM FOR DAMAGES
    OR ANY OTHER CLAIM AGAINST BUYER. In some jurisdictions, some of the foregoing warranty disclaimers or
    damage limitations may not apply.


BUYER'S TRANSFER OBLIGATIONS:
    If the Products/Samples purchased by Buyer are to be resold or delivered to a third party, Buyer must provide such
    third party with a copy of this document, all specifications, manuals, catalogs, leaflets and written information provided
    to Buyer pertaining to the Products/Samples.




                                                                                                                        E 1101-3
Copyright (c) 2021 KEYENCE CORPORATION. All rights reserved. 268016GB 2075-7 C06GB Printed in Japan
