                                                     Modbus/TCP
                                                 7
NQ-EP4A
                                                     Communication

                                                     PROFINET
                                                 8   Communication


IO-Link I/O Module                               9   Appendix



NQ-IL8P
User’s Manual
Introduction

This manual describes the handling, operation, and
precautions for the following products.                         Symbols
• Multi-Protocol IO-Link Master Module NQ-MP8L                 This manual uses the following symbols to alert readers to
• EtherNet/IPTM IO-Link Master Module NQ-EP4L                  important messages. Be sure to read these messages
                                                               carefully.
• EtherNet/IPTM Temperature/Analog Input Module
  NQ-EP4A                                                                           Indicates a hazardous situation which, if
                                                                    DANGER          not avoided, will result in death or serious
• IO-Link I/O Module NQ-IL8P
                                                                                    injury.

Read this manual carefully and thoroughly understand its                            Indicates a hazardous situation which, if
contents in order to take full advantage of the performance         WARNING         not avoided, could result in death or
and functions of these products. Keep this manual in a
                                                                                    serious injury.
safe place for future reference. Be sure to send this manual
to the end user of the product.                                                     Indicates a hazardous situation which, if
                                                                    CAUTION         not avoided, could result in minor or
                                                                                    moderate injury.

                                                                                    Indicates a situation which, if not avoided,
                                                                   NOTICE           could result in product damage as well as
                                                                                    property damage.



                                                                        Important      Indicates cautions and limitations that
                                                                                       must be followed during operation.



                                                                            Point      Indicates additional information on
                                                                                       proper operation.



                                                                      Reference        Indicates useful information or information that
                                                                                       aids understanding of text descriptions.


                                                                                       Indicates items and pages in this manual
                                                                                       being referenced.
                                                                 Precautions for wiring
Safety Precautions
                                                                             • Check the pin layout of the connection
                                                                               port, and then wire it correctly.
            • Do not use this product with the purpose
              of protecting the human body or a part of                      • Apply voltage within the rated range
              the human body.                                                  when using the product. This product is
                                                                               an IO-Link master module that should be
            • Do not use this product in an application
                                                                               used with a DC power supply. Do not
              that may cause death, serious injury or
                                                                               apply AC voltage. Also, do not use a load
              serious property damage due to a failure
                                                                               that exceeds the rated range.
              with this product occurring, such as
              nuclear power plants, on aircrafts, trains,                    • Use an insulated stabilizing power
              ships, or vehicles, used within medical                          supply.
              equipment, playground equipment, roller                        • Do not apply excessive tensile force to
              coasters and other rides, etc.                                   the cable.
  DANGER
            • Do not use this product in a hazardous                         • Ensure that the cable tip is not
              location and/or potentially explosive                 NOTICE     submerged in water during wiring work.
              atmosphere.                                                    • Do not place the cables connected to this
            • You must perform a sufficient risk                               product together with power supply
              assessment for the machine where this                            cables for other products.
              product is to be installed prior to                            • Isolate the cables as far away as possible
              installing this product. Provide                                 from any sources of noise.
              appropriate protective fail-safe measures                      • When using IO-Link communication,
              on the machine independent from this                             ensure that the total length of the cable
              product in case a failure with this product                      between the device and the IO port is
              should occur.                                                    20 m or less.
            If the product is used in a manner not                           • Power supply for NQ is recommended to
  WARNING   specified by this manual, the protection                           be solo and not to be shared with other
            provided by the product may be impaired.                           devices if there is a possibility of noise
                                                                               influence from the other devices.
            When this product is used with a high load
            and under a high ambient operating
            temperature, the surface of the main unit
  CAUTION
            will become hot. To prevent burns, avoid
            touching the main unit without additional
            protection.
--
                    Chapter 7 Modbus/TCP Communication
                      7-1 NQ Series Modbus/TCP Communication Function .............................................Page 7-2
                           Overview .........................................................................................................Page 7-2
                           Modbus/TCP Communication Specifications..................................................Page 7-3
                      7-2 Communication Settings .....................................................................................Page 7-4
                            NQ Series Settings ..........................................................................................Page 7-4
                            PLC and Controller Settings............................................................................Page 7-4
                            Command Formats..........................................................................................Page 7-4
                      7-3 Register Mapping................................................................................................Page 7-6
                            NQ-MP8L/EP4L ...............................................................................................Page 7-6




8                                                           NQ Series User’s Manual
                                                                                                            Table of Contents




          NQ-EP4A .......................................................................................................Page 7-15



Chapter 8 PROFINET Communication
  8-1 NQ-MP8L PROFINET Communication Function .................................................Page 8-2
        Overview .........................................................................................................Page 8-2
        NQ Series PROFINET Communication Specifications ....................................Page 8-3
        What Can Be Performed with PROFINET Communication..............................Page 8-3
  8-2 Communication Settings .....................................................................................Page 8-4
  8-3 Parameter Settings..............................................................................................Page 8-5
  8-4 Cyclic Communication ........................................................................................Page 8-6
        Slot Assignment ..............................................................................................Page 8-6
        Slot 1: Basic ....................................................................................................Page 8-7
        Slots 2 to 9: Port configuration generic ...........................................................Page 8-7
        Slot 10: Diagnostics ........................................................................................Page 8-8
        Slot 11: IO-Link Events ....................................................................................Page 8-9
        Slot 12: VAUX control ......................................................................................Page 8-9
        Slot 13: Module status...................................................................................Page 8-10
  8-5 Acyclic Communication ....................................................................................Page 8-11
        Device User Data ..........................................................................................Page 8-11
  8-6 PROFINET Diagnostic Information ....................................................................Page 8-12
  8-7 IO-Link Function Blocks ....................................................................................Page 8-13
        Input Variables ..............................................................................................Page 8-13
        Output Variables ...........................................................................................Page 8-13



Chapter 9 Appendix
          Analog input data format.................................................................................Page 9-2
          NQ-IL8P Parameters .....................................................................................Page 9-11
          Output File Formats.......................................................................................Page 9-14
          Troubleshooting ............................................................................................Page 9-16
          Data Update Time .........................................................................................Page 9-19




                                       NQ Series User’s Manual                                                                9
Table of Contents




10                  NQ Series User’s Manual
           1
Before Operation                                                                                                                                     1




                                                                                                                                        Before Operation
     This chapter describes the contents that you should know before using this product, including
     the package contents and an overview of the NQ Series.




     1-1   Overview of the NQ Series.................................................................................. Page 1-2
     1-2   Checking the Package Contents........................................................................ Page 1-3
     1-3   Additional Parts List............................................................................................ Page 1-4
     1-4   Part Names and Functions ................................................................................. Page 1-7
     1-5   Procedure Prior to Operation ........................................................................... Page 1-10




                                             NQ Series User’s Manual                                                           1-1
                         1-1                       Overview of the NQ Series

                   The NQ Series is an IO-Link master module and a temperature / analog input module that supports the main industrial
                   Ethernet protocols such as EtherNet/IP, PROFINET, and Modbus/TCP.
1
Before Operation




                   The NQ Series has two power supply ports and two Ethernet ports, and each module can be connected in a daisy chain.
                   Along with this, I/O modules are available for connecting analog input modules and general-purpose I/O devices. These I/
                   O modules make it possible to use data with simplified wiring and communication while using existing devices.


                   The NQ Series also boasts IP65/67/69K enclosure ratings for use in a wide range of environments.


                           Reference         IO-Link is a communication interface that complies with the international standard IEC 61131-9 and does not require a
                                             field bus be used for sensors and actuators. IO-Link utilizes conventional sensor and actuator cables / wires for
                                             communication, thereby enabling communication with sensors and actuators in a one to one manner.


                                                                    NQ-MP8L                                      NQ-MP8L
                                       Max 10 m   *1
                                                                                        Max 10 m       *1
                                                                                                                                          IO-Link device
                                                                                General-purpose I/O device                  Max 20 m
                                                                                                 *3




                                                                                                      OP-88458


                                       Max 10 m*2                                       Max 10 m*2                                 Max 20 m
                                                                                                                                                                General-purpose
                                                                                                                                         NQ-IL8P                I/O device
                                                                                                                                                           *3


                                                                   NQ-EP4L
                                                                   NQ-EP4A                            NQ-EP4L
                                                                                 Max 10 m*1                   IO-Link device                                    *3




                                                                                                                                                   OP-88458
                                                                                                            General-purpose I/O device

                                                                                 Max 10 m*2



                         NQ Sensor
                         Monitor
                                                                   NQ-EP4L                                                      Thermocouple / resistance
                                                                   NQ-EP4A                            NQ-EP4A
                                                                                                                                temperature detector /
                                                                                 Max 10 m   *1
                                                                                                                                Voltage or current device
                                                                                                                 Max 30 m

                                        *4


                        Modbus/TCP
                                                                                 Max 10 m*2



                                       Power supply            Ethernet cable                    IO-Link communication (maximum cable              Sensor Cable
                                       cable                                                     length: 20 m)

                   *1      Restriction due to the length of the connector cables included in KEYENCE’s product lineup. This depends on the number of
                           connected units and the current when connected through the terminal block.
                   *2      Restriction due to the length of the connector cables included in KEYENCE’s product lineup. This complies with the Ethernet
                           specifications when connected through a hub or similar device.
                   *3      The allowable extension distance depends on the devices.
                   *4      PROFINET is only available with the NQ-MP8L.




                    1-2                                                              NQ Series User’s Manual
    1-2                   Checking the Package Contents

Multi-Protocol IO-Link Master Module                                   EtherNet/IPTM Temperature / Analog Input Module
NQ-MP8L                                                                NQ-EP4A
                                                                                                                                                          1
 Main unit × 1                      Signal label sheet × 1              Main unit × 1                     Signal label sheet × 1




                                                                                                                                             Before Operation
                                    (set of 10 sheets)                                                    (set of 10 sheets)




 M12 waterproof cap × 8             Instruction manual × 1              M12 waterproof cap × 4            Instruction manual × 1




 (Separate M12 waterproof caps are attached to power supply port OUT    (Separate M8 waterproof caps are attached to power supply port OUT
 and Ethernet port 2.)                                                  and Ethernet port 2.)



EtherNet/IPTM IO-Link Master Module                                    IO-Link I/O Module
NQ-EP4L                                                                NQ-IL8P
 Main unit × 1                      Signal label sheet × 1              Main unit × 1                     Signal label sheet × 1
                                    (set of 10 sheets)                                                    (set of 9 sheets)




 M12 waterproof cap × 4             Instruction manual × 1              M12 waterproof cap × 8            Instruction manual × 1




 (Separate M8 waterproof caps are attached to power supply port OUT
 and Ethernet port 2.)




                                                          NQ Series User’s Manual                                                     1-3
                     1-3                     Additional Parts List

                   Power Supply Cables                                                     Ethernet Cables
1
Before Operation




                                                                                                              Data logger              PLC



                                                                                                      NQ-EP4L
                                                 B                                                                   B
                                                                                                      NQ-EP4A
                                                                  NQ-EP4L
                                                                  NQ-EP4A
                                A                                                                                               A
                                                 C                                                                   C




                                                               NQ-MP8L                                                                 NQ-MP8L


                                D                                                                                               D




                   Cable    Cable Description           Model      Length Material         Cable      Cable Description        Model         Length Material

                           M12 female                NQ-P8B2         2m                            M12 male                 OP-88086          2m
                    A      (L-coded, straight)       NQ-P8B5         5m                      A     (D-coded, straight)      OP-88087          5m
--
                                                                   Lit                                                          BUS       cation with                              Modbus/TCP watch dog time-out
                                               Green                               enabled
                                                                                                                                          the higher-
                                                              Blinking Connection standby status                                          level unit                       Auto negotiation in progress or standing
                                                                                                                                                         Red/
                                                                                                                                                                  Blinking by for IP address assignment via DHCP/
                                                                                   IP address duplication                                                green
                               Status of                                                                                                                                   BootP
                               communi-                            Lit             Modbus/TCP watch dog time-out
                                                Red                                                                                                        -        Unlit          Power supply OFF
                   BUS         cation with                                         IP address setting switches set to “0.0.0”
                               the higher-                                                                                                                             Lit         Connection established (100 Mbps)
                                                              Blinking Blink command being executed                                                      Green
                               level unit                                                                                                 Ethernet                Blinking Communication occurring (100 Mbps)
                                                                       Auto negotiation in progress or standing                 ETH1      communi-
                                               Red/                                                                                                                    Lit         Connection established (10 Mbps)
                                                              Blinking by for IP address assignment via DHCP/                   ETH2      cation         Orange
                                               green
                                                                       BootP                                                              status                  Blinking Communication occurring (10 Mbps)
                                                 -                Unlit            Power supply OFF                                                        -        Unlit          No connection
                                                                   Lit             Connection established (100 Mbps)                                                                  IO-Link mode
                                               Green
                               Ethernet                       Blinking Communication occurring (100 Mbps)                                                                          IO-Link connection enabled, process
                   ETH1        communi-                                                                                                                  Green    Blinking
                                                                   Lit             Connection established (10 Mbps)                                                                data enabled
                   ETH2        cation         Orange
                               status                         Blinking Communication occurring (10 Mbps)                                                                           IO-Link connection enabled, process
                                                                                                                                                                  Blinking
                                                                                                                                                                                   data disabled
                                                 -                Unlit            No connection                                           Pin 4          Red
                                                                                                                                                                                   No IO-Link connection, process data
                                              IO-Link mode                                                                      0, 2, 4, 6 operation                   Lit
                                                                                                                                                                                   disabled
                                                                                                                                           status
                                                                                   IO-Link connection enabled, process                                                             No IO-Link connection, diagnostic
                                               Green          Blinking                                                                                     -        Unlit
                                                                                   data enabled                                                                                    information disabled
                                                                                   IO-Link connection enabled, process                                                             Digital input mode
                                                              Blinking
                                                                                   data disabled
                               Pin 4            Red                                                                                                      Green         Lit         Input ON
                   0, 2, 4,                                                        No IO-Link connection, process data
                               operation                           Lit
                   6, 8, 10,                                                       disabled                                                                -        Unlit          Input OFF
                               status
                   12, 14                                                                                                                                Green         Lit         Input or output ON
                                                                                   No IO-Link connection, diagnostic                       Pin 2
                                                 -                Unlit
                                                                                   information disabled                         1, 3, 5, 7 operation      Red          Lit         Output overcurrent
                                              Digital input mode                                                                           status          -        Unlit          Input or output OFF
                                               Green               Lit             Input ON
                                                 -                Unlit            Input OFF
                                               Green               Lit             Input or output ON
                              Pin 2                                Lit             Output overcurrent
                   1, 3, 5, 7 operation         Red
                              status                          Blinking Device power supply overload
                                                 -                Unlit            Input or output OFF
                                               Green               Lit             Normal V2 (pin 2) power voltage
                                                                                   V2 (pin 2) power supply overload / short
                               Class B port                        Lit
                   9, 11,                                                          circuit
                               power            Red
                   13, 15                                                          V1 (pin 1) power supply overload / short
                               supply                         Blinking
                                                                                   circuit
                                                 -                Unlit            V2 (pin 2) power supply OFF
                       -            *          White          Blinking Blink command being executed




                    1-8                                                                                           NQ Series User’s Manual
                                                                                                                                                  1-4 Part Names and Functions




NQ-EP4A                                                                                                NQ-IL8P

                                     BUS
                                                                                ERR
                                                                                                                                                                                                         1
                                                                                PWR




                                                                                                                                                                                            Before Operation
                                        BUS               PWR
                                                    ERR
                                      AI 1
                                                                                                                                         (Center LED)
                                                             0
                                                                                0 to 3
                                                    C0
                                                                                                                                              B               B

                                                                                                                                                  1       2

                                        ETH1              ETH2                                                                                A               A
                                        P1                  P2




                                                                                ETH1/ETH2


Notation Description         Color      Status                            Description                  Notation Description   Color   Status                       Description
--
BUS          cation with                                  Modbus/TCP watch dog time-out                          IO-Link
             the higher-                                                                                                                Lit           No IO-Link connection
                                                Auto negotiation in progress or standing               (Center   communi-
             level unit      Red/                                                                                             Red                     Process data disabled or diagnostic
                                       Blinking by for IP address assignment via DHCP/                 LED)      cation               Blinking
                             green                                                                               status                               information provided
                                                BootP
                                                                                                                                -      Unlit          Power supply OFF
                               -             Unlit        Power supply OFF
                                              Lit         Connection established (100 Mbps)
                             Green
             Ethernet                  Blinking Communication occurring (100 Mbps)
ETH1         communi-
                                              Lit         Connection established (10 Mbps)
ETH2         cation         Orange
             status                    Blinking Communication occurring (10 Mbps)
                               -             Unlit        No connection
                            Voltage/current mode
                             Green            Lit         Input enabled
                                                          V1 (pin 1) power supply overload / short
                                              Lit
                                                          circuit
                                       Blinking
                              Red               (Current) input wire disconnected
                                       (0.5 Hz)
                                       Blinking
                                                Out of measured value range
                                        (4 Hz)
                               -             Unlit        Input disabled
                            Resistance temperature detector mode
                             Green            Lit         Input enabled
                                              Lit         Input short circuit
             Analog
0, 1, 2, 3                             Blinking
             input status                       Disconnection
                              Red      (0.5 Hz)
                                       Blinking
                                                Out of measured value range
                                        (4 Hz)
                               -             Unlit        Input disabled
                            Thermocouple mode
                             Green            Lit         Input enabled
                                              Lit         Cold junction error
                                       Blinking
                                                Disconnection
                              Red      (0.5 Hz)
                                       Blinking
                                                Out of measured value range
                                        (4 Hz)
                               -             Unlit        Input disabled




                                                                                         NQ Series User’s Manual                                                                      1-9
                       1-5                Procedure Prior to Operation

                   This section describes the procedure that should be followed prior to usage of the NQ Series.

1                      1. Installation and wiring
Before Operation




                                                     Installation (Page 3-2)
                                                     Wiring
                                                      Wire the Power Supply (Page 3-4)
                                                      Wire the Ethernet Cable (Page 3-5)
                                                      Wire to the IO Ports (Page 3-6)




                       2. Device settings



                                                     Use the NQ Sensor Monitor to Configure Settings (Page 4-1)




                       3. PLC and controller settings



                                                     For EtherNet/IP Communication (Page 6-1)
                                                     For Modbus/TCP Communication (Page 7-1)
                                                     For PROFINET Communication (Page 8-1)




                       4. Start of communication




                    1-10                                             NQ Series User’s Manual
          2
Specifications
                                                                                                                                                      2




                                                                                                                                           Specifications
    This chapter describes the specifications and dimensions of the NQ Series.




    2-1   General Specifications........................................................................................ Page 2-2
    2-2   IO-Link Specifications......................................................................................... Page 2-6
    2-3   Dimensions .......................................................................................................... Page 2-8
    2-4   Internal Circuit Diagrams.................................................................................. Page 2-10




                                             NQ Series User’s Manual                                                              2-1
                      2-1                     General Specifications

                  NQ-MP8L/EP4L
                                   Model                                              NQ-MP8L                                                   NQ-EP4L

2                Network
                 specifications
                                     Supported networks
                                     Communication speed
                                                                        EtherNet/IP, PROFINET, Modbus/TCP
                                                                                  10Mbps/100Mbps
                                                                                                                                        EtherNet/IP, Modbus/TCP
                                                                                                                                            10Mbps/100Mbps
                                     Connector                               M12, 4 pins, female, D-code                               M8, 4 pins, female, A-code
Specifications




                                                                  Power supply port IN: M12, 5 pins, male, L-code           Power supply port IN: M8, 4 pins, male, A-code
                                     Connector type
                                                                Power supply port OUT: M12, 5 pins, female, L-code         Power supply port OUT: M8, 4 pins, female, A-code
                                                                                   18 to 30 VDC                                              18 to 30 VDC
                                     Power voltage
                 Power supply                                         (IO-Link communication: 20.4 V to 28.8 V)                 (IO-Link communication: 20.4 V to 28.8 V)
                 specifications                                              Up to 9 A for V1 and for V2
                                     Allowable current                                                                                 Up to 4 A for V1 and for V2
                                                                      Up to 11 A total for V1 and V2 combined
                                                                                   V1: Max. 180 mA                                          V1: Max. 110 mA
                                     Current consumption
                                                                                   V2: Max. 90 mA                                           V2: Max. 115 mA
                                     Connector type                          M12, 5 pins, female, A-code                               M12, 5 pins, female, A-code
                                                                 Ports 1 and 5: Up to 4 A for each port, short-circuit
                                     V1 power supply                                   protection
                                                                                                                                                     -
                                     capacity                   Ports 2 to 4 and 6 to 8: Up to 2 A for each port, short-
                 Sensor connection
                                                                                   circuit protection
                 specifications
                                                                 Ports 5 and 6: Up to 4 A for each port, short-circuit
                                     V2 power supply                                 protection
                                                                                                                                        Ports 1 to 4: Max. 4 A total
                                     capacity                    Ports 7 and 8: Up to 2 A for each port, short-circuit
                                                                                     protection
                                     Number of
                                                                                           8                                                         4
                                     connectable units
                                     Compliant standard                                 Ver1.1                                                    Ver1.1
                                                                                   COM1: 4.8 kbps                                           COM1: 4.8 kbps
                 IO-Link
                                     Transmission rate                            COM2: 38.4 kbps                                          COM2: 38.4 kbps
                 specifications
                                                                                  COM3: 230.4 kbps                                         COM3: 230.4 kbps
                                                                                 Ports 1 to 4: Class A
                                     Port type*1                                                                                           Ports 1 to 4: Class A
                                                                                 Ports 5 to 8: Class B
                                     Process data size               Input: Max. 32 bytes/Output: Max. 32 bytes                Input: Max. 32 bytes/Output: Max. 32 bytes
                                     Number of inputs                             Max. 12 (DI mode)                                         Max. 8 (DI mode)
                                     Input type                                          PNP                                                       PNP
                                     ON voltage / ON
                 Digital input                                               11 V or more / 2 mA or more                               11 V or more / 2 mA or more
                                     current
                 (DI)
                 specifications      OFF voltage / OFF
                                                                           Less than 5 V / less than 1.5 mA                          Less than 5 V / less than 1.5 mA
                                     current
                                                                                pin 2 : Approx. 7 mA                                      pin 2 : Approx. 7 mA
                                     Input current
                                                                                pin 4 : Approx. 12 mA                                     pin 4 : Approx. 12 mA
                                     Number of outputs                                  Max. 4                                                    Max. 4
                                     Output type                                         PNP                                                       PNP
                 Digital output      Maximum load current                       Max. 2 A for each port                                   Max. 0.5 A for each port
                 (DO)                Short-circuit protection
                 specifications                                                        Available                                                 Available
                                     circuit
                                     Leakage current                                0.1 mA or less                                            0.1 mA or less
                                     Residual voltage                                 1 V or less                                               1 V or less
                                     Operating ambient
                                                                            −40°C to +70°C (No freezing)                              −40°C to +70°C (No freezing)
                                     temperature
                 Environmental       Enclosure rating                             IP65 / IP67 / IP69K                                       IP65 / IP67 / IP69K
                 resistance                                     5 to 150 Hz; 20 G; 10 sweeps each in the X, Y and Z        5 to 150 Hz; 20 G; 10 sweeps each in the X, Y and Z
                                     Vibration resistance
                                                                                     directions                                                 directions
                                     Shock resistance             15 G; 11 ms; X, Y, Z directions 3 times each axis          15 G; 11 ms; X, Y, Z directions 3 times each axis
                                                                                 Case: PA6-GF30
                                                                                                                                            Case: PA6-GF30
                 Case material                                         IP address setting switches cover: PEI
                                                                                                                                           Connector: SUS303
                                                                                Connector: SUS303
                 Weight                                                             Approx. 530 g                                             Approx. 190 g
                 *1       When using this product as Class B, power must be supplied to V1 and to V2.




                  2-2                                                               NQ Series User’s Manual
                                                                                                                    2-1 General Specifications




 NQ-EP4A
                    Model                                                                  NQ-EP4A

Network
specifications
                 Supported networks
                 Communication speed
                                                                                  EtherNet/IP, Modbus/TCP
                                                                                     10 Mbps / 100 Mbps
                                                                                                                                                               2
                 Connector type                                                  M8, 4 pins, female, A-code




                                                                                                                                                    Specifications
                                                                     Power supply port IN: M8, 4 pins, male, A-code
                 Connector type
                                                                    Power supply port OUT: M8, 4 pins, female, A-code
Power supply     Power voltage                                                           18 to 30 VDC
specifications                                                                   Up to 4 A for V1 and for V2
                 Allowable current
                                                                          Up to 5.5 A total for V1 and V2 combined
                 Current consumption                                                     Max. 240 mA
                 Connector type                                                  M12, 5 pins, female, A-code
                 Number of inputs                                                              4
Input
                 Input classification                        Voltage / current / resistance temperature detector / thermocouple
specifications
                 Resolution                                                                  16 bit
                 V1 power supply capacity                            Ports 1 to 4: Up to 1 A total, short-circuit protection
                                                                                     Differential / single end
                 Input range
                                                    0 to 10 V / ±10 V / 2 to 10 V / 0 to 5 V / 1 to 5 V / ±1 V / ±500 mV / ±100 mV / ±50 mV
                 Input filter                                                               4 levels

Voltage input    Absolute maximum input                                                     11.85 V
specifications   Input resistance                                                       100 kΩ or more
                 Conversion speed                                                        4 ms or less
                 Conversion     (@25°C)                                               0.1% of F.S. or less
                 precision      (@-40°C to +70°C)                                    0.75% of F.S. or less
                                                                                    Differential / single end
                 Input range
                                                                              0 to 20 mA / 4 to 20 mA / ±20 mA
                 Input filter                                                               4 levels
Current input    Absolute maximum input                                                     23 mA
specifications   Input resistance                                                         50 Ω or less
                 Conversion speed                                                        4 ms or less
                 Conversion     (@25°C)                                               0.1% of F.S. or less
                 precision      (@-40°C to +70°C)                                    0.75% of F.S. or less
                 Input range                                            Pt100 / Pt200 / Pt500 / Pt1000 / Ni100 / Ni200
                 Connection type                                                     2-wire/3-wire/4-wire
Resistance
temperature      Input filter                                                               4 levels
detector input   Conversion speed                                                       400 ms or less
specifications
                 Conversion     (@25°C)                             Refer to the conversion precision lists shown below.
                 precision      (@-40°C to +70°C)                      Refer to the overall accuracy lists shown below.
                                                       K: −270 to 1370°C / B: 100 to 1820°C / E: −270 to 1000°C / J: −210 to 1200°C
                 Input range                            N: −270 to 1300°C / R: −50 to 1768°C / S: −50 to 1768°C / T: −270 to 400°C
                                                                              C: 0 to 2315°C / G: 0 to 2315°C
Thermocouple
input            Input filter                                                               4 levels
specifications   Conversion speed                                                       400 ms or less
                 Conversion     (@25°C)                             Refer to the conversion precision lists shown below.
                 precision      (@-40°C to +70°C)                      Refer to the overall accuracy lists shown below.
                 Operating ambient temperature                                  −40°C to +70°C (No freezing)
Environmental    Enclosure rating                                                     IP65 / IP67 / IP69K
resistance       Vibration resistance                          5 to 150 Hz; 20 G; 10 sweeps each in the X, Y and Z directions
                 Shock resistance                                     15 G; 11 ms; X, Y, Z directions 3 times each axis
                                                                                      Case: PA6-GF30
Case material
                                                                                     Connector: SUS303
Weight                                                                                  Approx. 190 g




                                                      NQ Series User’s Manual                                                                 2-3
                 2-1 General Specifications




                  Thermocouple measurement accuracy                              Resistance temperature detector
                                                                                   measurement accuracy
                 < Conversion precision (@25°C) >
                                                                                 < Conversion precision (@25°C) >
                   Measurement range                   Precision
2                K: −200 to 1370°C
                 B: 100 to 1820°C
                                       0.7% of F.S.
                                       0.5% of F.S.
                                                                                     Measurement range
                                                                                 Pt100: −200°C to 850°C
                                                                                                                 2-wire
                                                                                                              0.2% of F.S.
                                                                                                                                  3-wire
                                                                                                                               0.2% of F.S.
                                                                                                                                                  4-wire
                                                                                                                                               0.2% of F.S.
Specifications




                 E: −260 to 1000°C     1% of F.S.                                Pt100: −200°C to 150°C       0.2% of F.S.     0.3% of F.S.    0.2% of F.S.

--
Settings can also be configured via EtherNet/IP, Modbus/TCP, and PROFINET. In this situation, select the operation mode
from the options shown below.
           Operation mode                                                              Description
IO-Link without validation                  Pin 4 operates in IO-Link communication mode. The connected device is not validated.
                                            Pin 4 operates in IO-Link communication mode. The connected device is validated with the
IO-Link with family compatible device
                                            [Vendor ID] and the highest-order byte of the [Device ID].*1
                                            Pin 4 operates in IO-Link communication mode. The connected device is validated with the
IO-Link with compatible device
                                            [Vendor ID] and [Device ID].*1
                                            Pin 4 operates in IO-Link communication mode. The connected device is validated with the
IO-Link with identical device               [Vendor ID], [Device ID], and [Serial Number]. If a mismatch occurs, the [Pre-Operate Status] is
                                            maintained.*1
DI (with parameter access)                  Pin 4 operates in digital input mode. Service data communication will be received.*2
DI                                          Pin 4 operates in digital input mode. Service data communication will not be received.
*1        If a validation mismatch occurs, process data I/O is not performed, but parameter reading/writing and diagnostic information will
          be enabled.
*2        The data storage function cannot be used. Also, this function cannot be used as digital input during IO-Link communication.

For the detailed setting method, refer to the following pages.

                                 Parameter settings using the          Message
          Network
                                    configuration software           communication
EtherNet/IP                                Page 6-6                    Page 6-19
Modbus/TCP                                     -                        Page 7-6
PROFINET                                   Page 8-5                        -




                                                             NQ Series User’s Manual                                                   4-13
                                                  4-6 Port Settings




                                                   Data storage function
                                                  The data storage function automatically records IO-Link device settings on the IO-Link master and transfers settings stored
                                                  on the IO-Link master, such as when replacing devices, to the IO-Link device. The NQ-MP8L/EP4L has the following three
                                                  operation modes.

                                                   Always sync mode

4                                                 Setting changes on IO-Link devices are always stored on the NQ.
                                                  When another new or initialized IO-Link device is connected, the data stored by the NQ will be written to the IO-Link device.
Use the NQ Sensor Monitor to Configure Settings




                                                  Setting change on the sensor                                                            Sensor replacement

                                                                   Sensor settings




                                                                                                                                                                                        6 XXX
                                                                                                                                                                                     15 XX-X
                                                                                                                                                                                      34 7
                                                                   are stored on the




                                                                                                                                                                                                  12
                                                                                                                                                                                 1
                                                                                                                                                                                     2




                                                                                                                                                                                                            E
                                                                                                                                                         Settings are




                                                                                                                                                                                                           D
                                                                                                                                                                                                         O
                                                                                                                                                                                                       M
                                                                                                                                                                                             P
                                                                                                                                                                                          IS
                                                                   master.




                                                                                                                                                                                         D
                                                                                                                                                         transferred from the
                                                                                                    6 XXX
                                                                                                 15 XX-X
                                                                                                  34 7




                                                                                                                                                         master to the sensor.
                                                                                                              12
                                                                                             1
                                                                                                 2




                                                                                                                        E
                                                                                                                       D
                                                                                                                       O
                                                                                                                   M
                                                                                                         P
                                                                                                      IS
                                                                                                     D




                                                                                                                                                                                                   X
                                                                                                                                                                                                  X
                                                                                                                                                                                               X
                                                                                                                                                                                             -X
                                                                                                                                                                                         X
                                                                                                                                                                                     X

                                                                                                                                                                                                  67
                                                                                                                                                                                     15
--
Settings can also be configured via EtherNet/IP, Modbus/TCP, and PROFINET. For the detailed setting method, refer to the
following pages.

                            Parameter settings using the                         Message
      Network
                               configuration software                          communication
EtherNet/IP                           Page 6-6                                   Page 6-19
Modbus/TCP                                -                                       Page 7-6
PROFINET                              Page 8-5                                       -




                                                                       NQ Series User’s Manual                                                                  4-15
                                                  4-6 Port Settings




                                                   Process data setting
                                                  IO-Link devices and the NQ Series communicate data in big endian format. When using a PLC that processes data in little
                                                  endian format (such as KEYENCE PLCs), it is necessary to change the byte order.
                                                  With the NQ Series, it is only possible to use the settings to change the byte order of the process data. (Service data is not
                                                  supported.)

                                                                                                                                                       Data (HEX)
4                                                   Data size                     Process data setting

                                                                No conversion (direct)
                                                                                                                           Byte 8   Byte 7   Byte 6   Byte 5 Byte 4   Byte 3   Byte 2   Byte 1
                                                                                                                                                                                         12
Use the NQ Sensor Monitor to Configure Settings




                                                                16-bit conversion (16 bit swap)                                                                                          12
                                                     1 Byte
                                                                32-bit conversion (32 bit swap)                                                                                          12
                                                                Convert all (swap all)                                                                                                   12
                                                                No conversion (direct)                                                                                          12       34
                                                                16-bit conversion (16 bit swap)                                                                                 34       12
                                                     2 Byte
                                                                32-bit conversion (32 bit swap)                                                                                 12       34
                                                                Convert all (swap all)                                                                                          34       12
                                                                No conversion (direct)                                                                                 12       34       56
                                                                16-bit conversion (16 bit swap)                                                                        12       56       34
                                                     3 Byte
                                                                32-bit conversion (32 bit swap)                                                                        12       34       56
                                                                Convert all (swap all)                                                                                 56       34       12
                                                                No conversion (direct)                                                                        12       34       56       78
                                                                16-bit conversion (16 bit swap)                                                               34       12       78       56
                                                     4 Byte
                                                                32-bit conversion (32 bit swap)                                                               78       56       34       12
                                                                Convert all (swap all)                                                                        78       56       34       12
                                                                No conversion (direct)                                                                 12     34       56       78       9A
                                                                16-bit conversion (16 bit swap)                                                        12     56       34       9A       78
                                                     5 Byte
                                                                32-bit conversion (32 bit swap)                                                        12     9A       78       56       34
                                                                Convert all (swap all)                                                                 9A     78       56       34       12
                                                                No conversion (direct)                                                        12       34     56       78       9A       BC
                                                                16-bit conversion (16 bit swap)                                               34       12     78       56       BC       9A
                                                     6 Byte
                                                                32-bit conversion (32 bit swap)                                               12       34     BC       9A       78       56
                                                                Convert all (swap all)                                                        BC       9A     78       56       34       12
                                                                No conversion (direct)                                               12       34       56     78       9A       BC       DE
                                                                16-bit conversion (16 bit swap)                                      12       56       34     9A       78       DE       BC
                                                     7 Byte
                                                                32-bit conversion (32 bit swap)                                      12       34       56     DE       BC       9A       78
                                                                Convert all (swap all)                                               DE       BC       9A     78       56       34       12
                                                                No conversion (direct)                                      12       34       56       78     9A       BC       DE       F1
                                                                16-bit conversion (16 bit swap)                             34       12       78       56     BC       9A       F1       DE
                                                     8 Byte
                                                                32-bit conversion (32 bit swap)                             78       56       34       12     F1       DE       BC       9A
                                                                Convert all (swap all)                                      F1       DE       BC       9A     78       56       34       12


                                                  < Configuring settings via field bus >
                                                  Settings can also be configured via EtherNet/IP, Modbus/TCP, and PROFINET. For the detailed setting method, refer to the
                                                  following pages.

                                                                            Parameter settings using the           Message
                                                          Network
                                                                               configuration software            communication
                                                  EtherNet/IP                         Page 6-6                     Page 6-19
                                                  Modbus/TCP                              -                         Page 7-6
                                                  PROFINET                            Page 8-5                         -




                                                   4-16                                                  NQ Series User’s Manual
                                                                                                                     4-6 Port Settings




 Cycle time
Set the cycle time of the process data.
When [Automatic] is specified, the minimum cycle time of the connected IO-Link device is followed.
When [Manual] is specified, you can set the cycle time to a value from 1.6 to 132.8 ms in intervals of 0.8 ms or 1.6 ms.

< Configuring settings via field bus >
Settings can also be configured via EtherNet/IP, Modbus/TCP, and PROFINET. The relationship between the value to write
and the cycle time is shown below.                                                                                                                                              4




                                                                                                                                         Use the NQ Sensor Monitor to Configure Settings
 Setting                      Setting             Setting                Setting             Setting           Setting
                    Time                 Time                   Time                  Time             Time               Time
  value                        value               value                  value               value             value
                    (ms)                 (ms)                   (ms)                  (ms)             (ms)               (ms)
 (HEX)                        (HEX)               (HEX)                  (HEX)               (HEX)              (HEX)
    0         Automatic         56        15.2      7C          30.4       91         59.2     A4       89.6      B7       120
                                58         16       7E          31.2       92         60.8     A5       91.2      B8      121.6
   10                1.6        5A        16.8      80           32        93         62.4     A6       92.8      B9      123.2
   18                2.4        5C        17.6      81          33.6       94          64      A7       94.4     BA       124.8
   20                3.2        5E        18.4      82          35.2       95         65.6     A8        96      BB       126.4
   28                 4         60        19.2      83          36.8       96         67.2     A9       97.6     BC        128
   30                4.8        62         20       84          38.4       97         68.8     AA       99.2     BD       129.6
   38                5.6        64        20.8      85           40        98         70.4     AB      100.8      BE      131.2
   40                6.4        66        21.6      86          41.6       99          72      AC      102.4      BF      132.8
   42                7.2        68        22.4      87          43.2       9A         73.6     AD       104
   44                 8         6A        23.2      88          44.8       9B         75.2     AE      105.6
   46                8.8        6C         24       89          46.4       9C         76.8     AF      107.2
   48                9.6        6E        24.8      8A           48        9D         78.4     B0      108.8
   4A               10.4        70        25.6      8B          49.6       9E          80      B1      110.4
   4C               11.2        72        26.4      8C          51.2       9F         81.6     B2       112
   4E                12         74        27.2      8D          52.8       A0         83.2     B3      113.6
   50               12.8        76         28       8E          54.4       A1         84.8     B4      115.2
   52               13.6        78        28.8      8F           56        A2         86.4     B5      116.8
   54               14.4        7A        29.6      90          57.6       A3          88      B6      118.4


For the detailed setting method, refer to the following pages.
                                 Parameter settings using the            Message
        Network
                                    configuration software             communication
EtherNet/IP                                Page 6-6                      Page 6-19
Modbus/TCP                                     -                          Page 7-6
PROFINET                                   Page 8-5                          -



 Diagnostic information notification level
0: Transfer all IO-Link events.
1: Transfer IO-Link events other than notification-level events.
2: Transfer IO-Link events other than notification-level and warning-level events.
3: Do not transfer IO-Link events.


        Reference          • The contents and level of the event depend on the IO-Link device.
                           • For details, see the instruction manual for the IO-Link device.



 Quick Start-Up
Normally, IO-Link devices start within 0.5 seconds, as defined in the IO-Link specifications.
If you enable the quick start-up function, the start-up time will be shortened to approximately 100 ms. Note, however, that
not all IO-Link devices support this mode, so operations must be checked in advance.



                                                            NQ Series User’s Manual                                            4-17
                                                  4-6 Port Settings




                                                   Power supply setting
                                                  With the NQ-MP8L, the supply of power from each port to its IO device can be controlled. It can also be controlled
                                                  dynamically over a network.
                                                  For the detailed method of controlling the power supply over a network, refer to the following pages.


                                                             Item                                                                                Description

4                                                 Power supply setting (V1)

                                                  Power supply setting (V2)
                                                                                  Controls the V1 power for pin 1 and 3.<NQ-MP8L port 1 to 8 only>

                                                                                  Controls the V2 power for pin 2 and 5.<NQ-MP8L port 5 to 8 only>
Use the NQ Sensor Monitor to Configure Settings




                                                  <Setting value>                                                                                                                    •: Initial value
                                                        Setting range                                                                            Description
                                                  24V •                           Supplies 24V to the connected IO device.

                                                  Process data control            Controls the supply of power via the network.

                                                  OFF                             Power is not supplied to the connected IO device.




                                                                                     Parameter settings using the                       Message
                                                          Network
                                                                                        configuration software                        communication
                                                  EtherNet/IP                                 Page 6-11                                 Page 6-19
                                                  Modbus/TCP                                       -                                     Page 7-6
                                                  PROFINET                                     Page 8-5                                     -




                                                           Reference          When connecting a Class A device to a Class B port (ports 5 to 8) for NQ-MP8L,
                                                                              assigning the function for pin 2 of the connected sensor to PNP input may cause the sensor to malfunction.
                                                                              In such a situation, this problem can be avoided by setting "Power supply setting (V2)" to "OFF".




                                                   4-18                                                                      NQ Series User’s Manual
                                                                                                                   4-6 Port Settings




 NQ-EP4A
 Basic settings
                                                                                                                        •: Initial value
          Item                                       Description                                         Setting value
                                                                                          Thermocouple •
                                                                                          Voltage input
Operation mode          Indicates the device to be connected to the port.
                                                                                          Current input
                                                                                          RTD
                                                                                                       Type K, −270 to 1370°C •
                                                                                                                                                                                  4




                                                                                                                                           Use the NQ Sensor Monitor to Configure Settings
                                                                                                       Type B, 100 to 1820°C
                                                                                                       Type E, −270 to 1000°C
                                                                                                       Type J, −210 to 1200°C
                                                                                                       Type N, −270 to 1300°C
                                                                                          Thermocouple
                                                                                                       Type R, −50 to 1768°C
                                                                                                       Type S, −50 to 1768°C
                                                                                                       Type T, −270 to 400°C
                                                                                                       Type C, 0 to 2315°C
                                                                                                       Type G, 0 to 2315°C
                                                                                                       -10 to 10 V
                                                                                                       0 to 10 V
                                                                                                       2 to 10 V
                                                                                                       0 to 5 V •
                                                                                          Voltage
                                                                                                       1 to 5 V
                                                                                          input
                                                                                                       −1 to 1 V
                                                                                                       −500 to 500 mV
Input range             Indicates the input range.
                                                                                                       −100 to 100 mV
                                                                                                       −50 to 50 mV
                                                                                                       0 to 20 mA
                                                                                          Current
                                                                                                       4 to 20 mA •
                                                                                          input
                                                                                                       −20 to 20 mA
                                                                                                       PT100, −200 to 850°C •
                                                                                                       PT100, −200 to 150°C
                                                                                                       NI100, −60 to 250°C
                                                                                                       NI100, −60 to 150°C
                                                                                                       PT200, −200 to 850°C
                                                                                                       PT200, −200 to 150°C
                                                                                          RTD
                                                                                                       PT500, −200 to 850°C
                                                                                                       PT500, −200 to 150°C
                                                                                                       PT1000, −200 to 850°C
                                                                                                       PT1000, −200 to 150°C
                                                                                                       NI1000: −60 to 250°C
                                                                                                       NI1000, −60 to 150°C
                                                                                          Conn. to Pt1000 (Use OP-88459)
Thermocouple cold
                        Indicates the method of cold junction compensation when a         Conn. to Pt100
junction compensation
                        thermocouple is used.                                             Use port 1 cold junction compensation
setting
                                                                                          No conn. (25°C fixed) •
                        Deactivates a port. When a port is disabled, the analog input
Disable port                                                                              -
                        status LED is unlit even when no device is connected to the port.
                                                                                          Single end •
                        < Voltage or current input only >
Input method                                                                              Differential
                        Indicates the type of wiring.
                                                                                          Differential (No grounding)
                                                                                          2-wire
                        < Resistance temperature detector only >
Wiring type                                                                               3-wire •
                        Indicates the type of wiring.
                                                                                          4-wire
                        This item is displayed only when [Operation mode] is
                                                                                          0: °C •
Temperature unit        [Thermocouple] or [Resistance thermometer]. Indicates the unit
                                                                                          1: °F
                        of temperature.
                        Indicates the present value. The value is updated each time
--
 Modbus/TCP
Communication




    This chapter describes how to configure the NQ Series settings using NQ Monitor.

                                                                                                                                                           7




                                                                                                                                       Modbus/TCP Communication
    7-1   NQ Series Modbus/TCP Communication Function .......................................... Page 7-2
    7-2   Communication Settings .................................................................................... Page 7-4
    7-3   Register Mapping ................................................................................................ Page 7-6




                                            NQ Series User’s Manual                                                           7-1
                                  7-1                  NQ Series Modbus/TCP Communication Function

                            Overview
                           Modbus is a general purpose networking protocol used in FA (Factory Automation) and PA (Process Automation).
                           Modbus only specifies the communication protocol, not the communication cable. Therefore, there are three types of
                           cables: ModbusRTU and Modbus ASCII, which are based on serial communication such as RS-232C and RS-485, and
                           Modbus/TCP, which communicates over Ethernet.


                           In Modbus communication, there are generally four types of data areas: coil, input status, input register, and holding
                           register. By issuing commands that specify function codes and sending these commands to slave units from the master
                           unit, it is possible to read and write the data in these areas.


                           The NQ Series operates as a slave unit (server device) in Modbus/TCP communication.


7                          Note that unlike other network standards, Modbus is not subject to systematic application management. Therefore, it is
                           necessary to use actual machines to verify that devices that support Modbus can be connected to each other.
Modbus/TCP Communication




                                                                              




                                                                                                   Modbus/TCP



                                                                                  NQ-MP8L/EP4L                      NQ-EP4A
                                                                    

                                                                                                                              • Voltage
                                                                                                                              • Current
                                                                                                                              • Thermocouple
                                                                                                                              • Resistance
                                                                                                                                temperature
                                                                                                                                detector



                                                                         


                                                               IO-Link sensor

                           Modbus is a trademark or registered trademark of Schneider Automation Inc.




                            7-2                                                           NQ Series User’s Manual
                                                                                           7-1 NQ Series Modbus/TCP Communication Function




 Modbus/TCP Communication
 Specifications
 Modbus/TCP communication
  specifications
             Item                NQ-MP8L      NQ-EP4L       NQ-EP4A
                Communication   10 Mbps (10BASE-T)
                speed           100 Mbps (100BASE-TX)
                                STP cable or Category 3 or higher UTP
               Transmission     cable (10BASE-T)
               media            STP cable or Category 5 or higher UTP
Ethernet                        cable (100BASE-TX)
               Maximum cable
                                100 m (between nodes)
               length
               IP address
                                Static IP, BOOTP, DHCP
               setting
               Port number
               Supported
               function codes
                                502 (fixed)

                                Refer to the Modbus/TCP-supported
                                                                                                                                                                 7
                                function codes shown below.




                                                                                                                                             Modbus/TCP Communication
               TCP
               connection       8
Modbus/TCP     count
               Input register
                                0 (0x0000)
               start address
               Holding register
                                2048 (0x800)
               start address


 Supported functions
  Code (HEX)                           Description
03 HEX          Reading multiple holding registers
04 HEX          Reading multiple input registers
06 HEX          Writing one holding register
10 HEX          Writing multiple holding registers
17 HEX          Reading and writing multiple holding registers




                                                                 NQ Series User’s Manual                                             7-3
                              7-2                  Communication Settings

                            NQ Series Settings                                                Command Formats
                           Configure the following settings. For details, refer to           Examples of the command formats are shown here.
                           chapter 4.
                                                                                              Reading multiple holding registers (03H)
                           1 IP address setting                                              < Request message >
                               Set the NQ Series IP address.
                                                                                                                     Size    Value
                                   "4-4 Setting the IP Address" (Page 4-6)                             Item                                     Description
                                                                                                                   (bytes)   (HEX)
                                                                                             Transaction ID           2      0000H     Normally 0

                           2 Port setting                                                    Protocol ID              2      0000H     Normally 0
                                                                                                                                       Size of the data to send after
                                                                                             Number of bytes         2       0006H
                               Set the NQ Series port.                                                                                 this point
                                                                                             Unit ID                 1         01H     Normally 1
                                  "4-5 NQ Series Registration" (Page 4-8)
                                                                                                                                       Function code for reading
                                                                                             Function code           1         03H
                                  "4-6 Port Settings" (Page 4-11)                                                                      multiple holding registers
                                                                                                                                       Address of the register at
                                                                                             Start address           2       XXXXH     which to start reading (Page
7                          3 Device process data setting                                                                               7-6)
                                                                                                                                       Number of registers to read
                               Set the process data of the IO-Link device to connect         Number of registers     2       XXXXH
                                                                                                                                       continuously (n = 1 to 125D)
Modbus/TCP Communication




                               to the NQ Series.
                                  "4-7 Device Settings" (Page 4-22)                          < Response (normal) >

                                                                                                                     Size    Value
                                                                                                       Item                                     Description
                                                                                                                   (bytes)   (HEX)
                            PLC and Controller Settings                                      Transaction ID          2       0000H
                                                                                                                                       Same value as the request
                                                                                                                                       message
                           This section explains the flow of settings on the                                                           Same value as the request
                                                                                             Protocol ID             2       0000H
                                                                                                                                       message
                           Modbus/TCP client side. For details, refer to the                                                  (3 +     Size of the data to send after
                                                                                             Number of bytes         2
                           manual of each device.                                                                            2 × n)H   this point
                                                                                                                                       Same value as the request
                                                                                             Unit ID                 1         01H
                           1 IP address setting                                              Function code           1         03H
                                                                                                                                       message
                                                                                                                                       Function code for reading
                               Set the IP address of the Modbus/TCP client.                                                            multiple holding registers
                                                                                             Number of bytes of
                                                                                                                     1       (2 × n)H Size of the data to read
                                                                                             the data to read
                           2 NQ Series communication settings                                Data to read 1          2       XXXXH     Read data
                                                                                             :                       :         :       :
                               The NQ Series operates as a server device for
                                                                                             Data to read n          2                 Read data
                               Modbus/TCP communication.
                                                                                             < Response (error) >
                           Use function codes to send commands from the
                                                                                                                     Size    Value
                           client device (PLC or controller) to read and write                         Item
                                                                                                                   (bytes)   (HEX)
                                                                                                                                                Description
                           information on the IO-Link device connected to the                                                          Same value as the request
                                                                                             Transaction ID          2       0000H
                           NQ Series.                                                                                                  message
                                                                                             Protocol ID             2       0000H     0
                                                                                                                                       Size of the data to send after
                           For details, refer to the instruction manual of the               Number of bytes         2       0003H
                                                                                                                                       this point
                           client device.                                                    Unit ID                 1         01H
                                                                                                                                       Same value as the request
                                                                                                                                       message
                                                                                                                                       The value with the highest-
                           For details on the NQ Series register settings, refer to          Function code           1         83H     order bit of the value at the
                           "Modbus/TCP Communication Specifications" (Page                                                             time of the request set to 1
                                                                                                                                       01H: Unsupported function
                           7-3).                                                                                                       code
                                                                                                                                       02H: Register address out of
                                                                                             Error code              1        XXH
                                                                                                                                       range
                                                                                                                                       03H: Number of registers out
                                                                                                                                       of range




                            7-4                                                NQ Series User’s Manual
                                                                                           7-2 Communication Settings




 Writing multiple holding registers (10H)
< Request message >

                       Size       Value
          Item                                       Description
                      (bytes)     (HEX)
Transaction ID           2        0000H      Normally 0
Protocol ID              2        0000H      Normally 0
                                             Size of the data to send after
Number of bytes         2       (7 + 2 × n)H
                                             this point
Unit ID                 1           01H      Normally 1
                                             Function code for writing
Function code           1           10H
                                             multiple holding registers
                                             Relative address of the
Start address           2         XXXXH register at which to start
                                             writing (Page 7-6)
                                             Number of registers to write
Number of registers     2         XXXXH
                                             continuously (n = 1 to 125D)
Number of bytes of
                        1        (2 × n)H Size of the data to write
the data to write
Data to write 1         2         XXXXH     Data to write
:
Data to write n
                        :
                        2
                                    :
                                  XXXXH
                                            :
                                            Data to write
                                                                                                                                            7




                                                                                                                        Modbus/TCP Communication
< Response (normal) >

                       Size       Value
          Item                                       Description
                      (bytes)     (HEX)
                                            Same value as the request
Transaction ID          2         0000H
                                            message
                                            Same value as the request
Protocol ID             2         0000H
                                            message
                                            Size of the data to send after
Number of bytes         2         0006H
                                            this point
                                            Same value as the request
Unit ID                 1          01H
                                            message
                                            Function code for writing
Function code           1          10H
                                            multiple holding registers
                                            Same value as the request
Start address           2         XXXXH
                                            message
                                            Same value as the request
Number of registers     2         XXXXH
                                            message


< Response (error) >

                       Size       Value
          Item                                       Description
                      (bytes)     (HEX)
                                            Same value as the request
Transaction ID          2         0000H
                                            message
Protocol ID             2         0000H     0
                                            Size of the data to send after
Number of bytes         2         0003H
                                            this point
                                            Same value as the request
Unit ID                 1          01H
                                            message
                                            The value with the highest-
Function code           1          90H      order bit of the value at the
                                            time of the request set to 1
                                            01H: Unsupported function
                                            code
                                            02H: Register address out of
Error code              1          XXH
                                            range
                                            03H: Number of registers out
                                            of range




                                                                 NQ Series User’s Manual                        7-5
                               7-3                            Register Mapping

                           This section provides the register mapping of the NQ Series.


                                     Point            The address that is used will vary depending on the client device. Refer to the manual of the client device.




                            NQ-MP8L/EP4L
                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                       Data
                                                                                        Item               Attribute              bit                                                      Description                                                                    Value
                              Relative   Absolute    Relative    Absolute                                              type
                            HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                  0       Indicates the input status of each port.
                                                                                                                                          Bit    15       14    13           12   11       10   9       8   7       6   5       4    3           2   1       0   0: OFF
                            0000     0       400001     0000    0    400001   Port inputs                     R        WORD        :
                                                                                                                                          Port        8                  7             6            5           4           3                2           1       1: ON
                                                                                                                                  15      Pin    -        4         -        4    -        4    -       4   2       4   2       4    2           4   2       4


                                                                                                                                          Turns ON when the process data is valid. The
                                                                                                                                          process data is invalid in the following cases:

7                                                                                                                                 0       • The sensor supply voltage is outside of the
                                                                                                                                             allowable range.
                                                                                                                                          • The operation mode of the port is set to [Digital
                                                                                                                                             input].
Modbus/TCP Communication




                                                                              Process data status of the                                  • No IO-Link device is connected.
                                                                                                                                   :      • No process data has been input from the           0: Invalid/
                                                                              IO-Link device
                            0001     1       400002     0001    1    400002                                   R        WORD                  connected device.                                Deactivated
                                                                                                                                          • The device does not respond to the output         1: Valid/Active
                                                                                                                                             process data.
                                                                                                                                          • The device outputs “process input data invalid.”
                                                                                                                                             (For example, the value measured by the sensor
                                                                                                                                  15         is out of the operating range.)
                                                                                                                                          Bit    15       14    13           12   11       10   9       8   7       6   5       4    3           2   1       0
                                                                                                                                          Port   -        8         -        7    -        6    -       5   -       4   -       3        -       2   -       1

                            0002     2       400003     0002     2   400003
                                                                                               Port 1
                              :       :         :         :      :      :
                                                                                               (C0)
                            0011     17      400018     0011    17   400018
                            0012     18      400019     0012    18   400019
                                                                                               Port 2
                              :       :         :         :      :      :
                                                                                               (C1)
                            0021     33      400034     0021    33   400034
                            0022     34      400035     0022    34   400035
                                                                                               Port 3
                              :       :         :         :      :      :                                                     Process data of each device.
                                                                                               (C2)
                            0031     49      400050     0031    49   400050                                                   For details of the data, refer to the manual for the IO-Link
                            0032     50      400051     0032    50   400051                                                   device.
                                                                                             Port 4
                              :       :         :         :      :      :                                                     Note that IO-Link devices and the NQ Series process data
                                                                                             (C3)
                            0041     65      400066     0041    65   400066   IO-Link
                                                                                                                              in big endian format. When using a PLC that processes
                                                                              device process                  R         -                                                              -
                            0042     66      400067       -      -      -                                                     data in little endian format (such as KEYENCE PLCs),
                                                                              input data     Port 5                           change the byte order by using either of the following
                              :       :         :         -      -      -
                                                                                             (C4)                             methods:
                            0051     81      400082       -      -      -
                            0052     82      400083       -      -      -                                                     •        Using the NQ Series settings (Page 4-16)
                                                                                               Port 6                         •        Using a PLC program
                              :       :         :         -      -      -
                                                                                               (C5)
                            0061     97      400098       -      -      -
                            0062     98      400099       -      -      -
                                                                                               Port 7
                              :       :         :         -      -      -
                                                                                               (C6)
                            0071    113      400114       -      -      -
                            0072    114      400115       -      -      -
                                                                                               Port 8
                              :       :         :         -      -      -
                                                                                               (C7)
                            0081    129      400130       -      -      -
                                                                                               Power                              0
                                                                                                                                           Bit   15       14    13           12   11       10   9       8   7       6   5       4        3       2   1       0   0: No overcurrent
                                                                                               supply                             :
                            0082    130      400131       -     -      -                                      R        WORD               Port   8        7         6        5    -        -    -       -   8       7   6       5        4       3   2       1   1: Overcurrent
                                                                                               over-
                                                                                                                                  15                                                                                                                             detected
                                                                              Diagnostic       current                                                         V2                                                                   V1
                                                                              information      Digital                            0
                                                                                                                                           Bit   15       14        13       12   11       10   9       8   7       6   5       4        3       2   1       0   0: No overcurrent
                                                                                               output                             :
                            0083    131      400132     0042    66   400067                                   R        WORD               Port                                                              4           3                2           1           1: Overcurrent
                                                                                               over-
                                                                                                                                  15       Pin                                                              2       -   2       -        2       -   2       -   detected
                                                                                               current




                            7-6                                                                 NQ Series User’s Manual
                                                                                                                                                7-3 Register Mapping




                 Address
     NQ-MP8L                 NQ-EP4L                                                  Data
                                                          Item            Attribute          bit                        Description                              Value
  Relative   Absolute    Relative    Absolute                                         type
HEX      DEC  DEC     HEX       DEC   DEC
                                                                                              0    -                          -
                                                                                                                                                          0
                                                                                              1    -                          -
                                                                                                                              •   No device is
                                                                                                                                  connected.
                                                                                                   Device undetected/         •   The result of the
                                                                                              2
                                                                                                   mismatched                     device validation
                                                                                                                                  function was
                                                                                                                                  “mismatched.”
                                                                                                                              •  An IO-Link V1.0
                                                                                                                                 device is connected.
                                                                                                                              •  The connected
--
                                                                                                                                                                               Modbus/TCP Communication
                                                                                              5    Process data invalid       • The result of the
                                                                                                                                 device validation
                                                                                                                                 function was
                                                                                                                                 “mismatched.”
                                                                                                                              An event that is not
                                                                                              6    Undefined event            defined in the IO-Link
                                                                                                                              specifications occurred.
                                                                 Port 1                                                       An event that requires
0084    132    400133   0043     67    400068                                R        WORD                                    maintenance in the IO-
                                                                 (C0)                         7    Maintenance event                                      0: No error
                                                                                                                              Link specifications         1: Error
                                                                                                                              occurred.
                                                                                                                              The device issued a
                                                                                                                              parameter error. (Such
                                                                                              8    Parameter error
                                                                                                                              as a loss of parameters
                                                                                                                              or uninitialized status)
                                                Diagnostic                                                                    The device issued
                                                information                                   9    Temperature error          temperature diagnostic
                                                                                                                              information.
                                                                                                                              The measured value is
                                                                                                   Measured value lower       below the device’s
                                                                                             10
                                                                                                   limit exceeded             measurement range or
                                                                                                                              the set lower limit.
                                                                                                                              The measured value
                                                                                                   Measured value upper       exceeds the device’s
                                                                                             11
                                                                                                   limit exceeded             measurement range or
                                                                                                                              the set upper limit.
                                                                                                                              The power voltage of the
                                                                                                   Insufficient power
                                                                                             12                               device is below the
                                                                                                   voltage
                                                                                                                              specified value.
                                                                                                                              The power voltage of the
                                                                                                   Power supply
                                                                                             13                               device exceeds the
                                                                                                   overvoltage
                                                                                                                              specified value.
                                                                                                                              The device has detected
                                                                                             14    Overload
                                                                                                                              an overload.
                                                                                                                              The device has an error.
                                                                                                                              (Device status 4
                                                                                                                              specified in the IO-Link
                                                                                             15    General error
                                                                                                                              specifications) For
                                                                                                                              details about the error,
                                                                                                                              check the event code.
                                                                 Port 2
0085    133    400134   0044     68    400069
                                                                 (C1)
                                                                 Port 3
0086    134    400135   0045     69    400070
                                                                 (C2)
                                                                 Port 4
0087    135    400136   0046     70    400071
                                                                 (C3)
                                                                 Port 5
0088    136    400137    -       -       -                                   R        WORD Same as Port 1 (C0)                                            -
                                                                 (C4)
                                                                 Port 6
0089    137    400138    -       -       -
                                                                 (C5)
                                                                 Port 7
008A    138    400139    -       -       -
                                                                 (C6)
                                                                 Port 8
008B    139    400140    -       -       -
                                                                 (C7)




                                                                  NQ Series User’s Manual                                                                                7-7
                           7-3 Register Mapping




                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                      Data
                                                                                      Item                Attribute           bit                                      Description                                           Value
                              Relative   Absolute    Relative    Absolute                                             type
                            HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                              0                                                                                     0: Unknown
                                                                                                                              1                                                                                     1 to 3: Reserved
                                                                                                                                                                                Instance
                                                                                                                                                                                                                    4: Application
                                                                                                                              2                                                                                     5 to 7: Reserved
                                                                                                                                                                                                                    0: Device
                                                                                                                              3                                Source
                                                                                                                                                                                                                    1: Master
                                                                                                                                    Event classification code
                                                                                                                              4     (For details, refer to the                                                      0: Reserved
                                                                                                                                    IO-Link specifications.)                                                        1: Notification
                                                                                                                                                               Type
                                                                                                                              5                                                                                     2: Warning
                                                                                                                                                                                                                    3: Error
--
Modbus/TCP Communication




                                                                                                                                                                                Event code for the event.
                                                                                                                                                                                For details, refer to the
                            008D    141    400142   0048     72    400073                                    R        UINT   Event code                                                                   -
                                                                                                                                                                                manual of the IO-Link
                                                                                                                                                                                device.
                              :      :       :       :       :       :                        :               :         :    :                                                  :                         :
                                                                                                                           Event classification code
                            00AA    170    400171   0065    101    400102                     16th           R        WORD
                                                                                                                           Port number of the event                             Same as the 1st event               -
                                                                                              event
                            00AB    171    400172   0066    102    400103                                    R        UINT Event code
                                                                                                                                                                                                                    0: Diagnostic
                                                                                                                                                                                                                    information not
                                                                                                                              0     Diagnostic information                      -                                   provided
                                                                                                                                                                                                                    1: Diagnostic
                                                                                                                                                                                                                    information provided
                                                                                                                              1     -                                           -                                   0
                                                                                                                              2     -                                           -                                   0
                                                                                                                              3     -                                           -                                   0
                                                                                                                              4     -                                           -                                   0
                                                                                                                              5     -                                           -                                   0
                                                                                                                              6     -                                           -                                   0
                                                                                                                                                                                                                    0: 18 VDC or higher
                            00AC    172    400173   0067    103    400104   Module status                    R        WORD    7     V2 voltage                                  -                                   1: Lower than
                                                                                                                                                                                                                    18 VDC
                                                                                                                              8     -                                           -                                   0
                                                                                                                                                                                                                    0: 18 VDC or higher
                                                                                                                              9     V1 voltage                                  -                                   1: Lower than
                                                                                                                                                                                                                    18 VDC
                                                                                                                              10    -                          -                                                    0
                                                                                                                              11    -                          -                                                    0
                                                                                                                              12    -                          -                                                    0
                                                                                                                              13    -                          -                                                    0
                                                                                                                              14    -                          -                                                    0
                                                                                                                              15    -                                                                               0
                                                                                                                               0    Indicates the output to each port.
                                                                                                                               :        Bit   15   14   13   12   11   10   9   8   7   6   5   4   3   2   1   0   0: OFF
                            0800    2048   402049   0800    2048   402049   Port outputs                    R/W       WORD
                                                                                                                                    Port                                            4       3       2       1       1: ON
                                                                                                                              15        Pin                                         2   -   2   -   2   -   2   -




                            7-8                                                                   NQ Series User’s Manual
                                                                                                                                                                                     7-3 Register Mapping




                      Address
       NQ-MP8L                      NQ-EP4L                                                   Data
                                                                Item              Attribute              bit                                       Description                                            Value
    Relative    Absolute        Relative    Absolute                                          type
HEX        DEC   DEC       HEX         DEC   DEC
0801       2049  402050     0801       2049  402050
                                                                        Port 1
  :          :      :         :          :      :
                                                                         (C0)
0810       2064  402065     0810       2064  402065
0811       2065  402066     0811       2065  402066
                                                                        Port 2
  :          :      :         :          :      :
                                                                         (C1)
0820       2080  402081     0820       2080  402081
0821       2081  402082     0821       2081  402082
                                                                        Port 3
  :          :      :         :          :      :                                                    Process data of each device.
                                                                         (C2)
0830       2096  402097     0830       2096  402097                                                  For details of the data, refer to the manual for the IO-Link
0831       2097  402098     0831       2097  402098                                                  device.
                                                                        Port 4
  :          :      :         :          :      :
                                                                         (C3)                        Note that IO-Link devices and the NQ Series process data
0840       2112  402113     0840       2112  402113 Process output                                   in big endian format. When using a PLC that processes
                                                     data of the IO-                R/W         -                                                             -
0841       2113  402114       -          -      -                                                    data in little endian format (such as KEYENCE PLCs),
                                                     Link device        Port 5                       change the byte order by using either of the following
  :          :      :         -          -      -
                                                                         (C4)                        methods:
0850       2128  402129       -          -      -
0851       2129  402130       -          -      -                                                    •       Using the NQ Series settings (Page 4-16)
                                                                        Port 6                       •       Using a PLC program
  :          :      :         -          -      -
                                                                         (C5)
0860
0861
           2144
           2145
                 402145
                 402146
                              -
                              -
                                         -
                                         -
                                                -
--
                                                                                                                                                                                                                        Modbus/TCP Communication
0870       2160  402161       -          -      -
0871     2161    402162      -        -        -
                                                                        Port 8
  :        :        :        -        -        -
                                                                         (C7)
0880     2176    402177      -        -        -
                                                                                                         0      Controls the power supplied to each port.
                                                                                                         :          Bit   15   14   13   12   11   10   9   8   7   6   5   4    3   2   1   0   0: OFF
0881     2177    402178      -        -        -      Port power supply control     R/W       WORD
                                                                                                                Port      8    7    6    5    -    -    -   -   8   7   6   5    4   3   2   1   1: ON
                                                                                                         15
                                                                                                                               V2                                           V1

1000     4096    404097    1000      4096    404097
                                                      Module identification                                                                                                                      NQ-MP8L
  :        :        :        :         :        :                                    R        STRING Model (STRING)
                                                      information                                                                                                                                NQ-EP4L
1003     4099    404100    1003      4099    404100
                                                                                                                                                                                     0: Diagnostic
                                                                                                                                                                                     information not
                                                                                                         0      Diagnostic information                      -                        provided
                                                                                                                                                                                     1: Diagnostic
                                                                                                                                                                                     information provided
                                                                                                         1      -                                           -                        0
                                                                                                         2      -                                           -                        0
                                                                                                         3      -                                           -                        0
                                                                                                         4      -                                           -                        0
                                                                                                         5      -                                           -                        0
                                                                                                         6      -                                           -                        0
                                                                                                                                                            Indicates the voltage    0: 18 VDC or higher
100C     4108    404109    100C      4108    404109   Module status                  R        WORD       7      V2 voltage                                  value of the V2 power    1: Lower than
                                                                                                                                                            supply.                  18 VDC
                                                                                                         8      -                                           -                        0
                                                                                                                                                            Indicates the voltage    0: 18 VDC or higher
                                                                                                         9      V1 voltage                                  value of the V1 power    1: Lower than
                                                                                                                                                            supply.                  18 VDC
                                                                                                                                                            System error that occurs 0: No error
                                                                                                         10     Internal bus error
                                                                                                                                                            internally.              1: Error
                                                                                                      11 -                            -                                                          0
                                                                                                      12 -                            -                                                          0
                                                                                                      13 -                            -                                                          0
                                                                                                      14 -                            -                                                          0
                                                                                                      15 -                            -                                                          0
1017     4119    404120    1017      4119    404120   Reserved                       R          -      -                                                                                         -
                                                                                                     When the watch dog is active, it operates as follows:

1020     4128    404129    1020      4128    404129   Watch dog actual time          R        UINT   < Output >                                                  -
                                                                                                     When the setting time is [= 0 (ms)]: The watch dog timer is
                                                                                                     deactivated. The output is retained.
                                                                                                     When the setting time is [> 0 (ms)]: If no communication is
                                                                                                     made before the setting time elapses, the output is set to
                                                                                                     0.
1120     4384    404385    1120      4384    404385   Watch dog setting time        R/W       UINT                                                               (Initial value: 500)
                                                                                                     < LED display >
                                                                                                     [BUS LED]: Lit in red
                                                                                                     Indicates the Modbus connection time-out time. (Unit:
                                                                                                     Seconds)
                                                                                                     If no communication is made before the setting time
                                                      Modbus connection time-                        elapses, the connection is disconnected automatically.       0 to 65535
1131     4401    404402    1131      4401    404402                                 R/W       UINT
                                                      out time                                       When the setting time is [0], the connection time-out is not (Initial value: 0)
                                                                                                     monitored.
                                                                                                     When the Modbus connection time-out is active, the [BUS
                                                                                                     LED] blinks in green.




                                                                        NQ Series User’s Manual                                                                                                                   7-9
                           7-3 Register Mapping




                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                          Data
                                                                                         Item                 Attribute           bit                      Description                                Value
                              Relative   Absolute    Relative    Absolute                                                 type
                            HEX      DEC  DEC     HEX       DEC   DEC

                                                                                                                                 Registers 1120H and 1130 to 113BH are reset to their
                            113C    4412   404413   113C    4412   404413                                                 UINT   initial values in the following procedure:
                                                                                                                                 (1) “6C6FH (“LO”)” is written in register 113CH.
                                                                                                                                 (2) At the same time as (1) or within 30 seconds of (1),
                                                                            Modbus parameter reset              R/W                                                                           See the left column.
                                                                                                                                 “6164H (“AD”)” is written in 113DH.

                            113D    4413   404414   113D    4413   404414                                                 UINT   If the Modbus connection settings are not saved (113EH
                                                                                                                                 and 113FH), the values in the EEPROM are not changed.


                            113E    4414   404415   113E    4414   404415                                                 UINT   The values of registers 1120H and 1130 to 113BH are
                                                                                                                                 saved into the EEPROM using the following procedure:
                                                                            Modbus parameter save               R/W              (1) “7361H (“SA”)” is written in register 113EH.             See the left column.
                                                                                                                                 (2) At the same time as (1) or within 30 seconds of (1),
                            113F    4415   404416   113F    4415   404416                                                 UINT   “7665H (“VE”)” is written in 113FH.

                                                                                                                                                                                              Bit 0:
                                                                            LED operation when V2                                Indicates the behavior of the [PWR] LED when the V2
--
Modbus/TCP Communication




                                                                                                                                  0     Reserved                                              0
                                                                                                                                                                  < When pin 2 is set to
                                                                                                                                                                  digital output >            0: Automatic reset
                                                                                                                                  1     Port 1 (C0)               Indicates the recovery      1: Reset by output
                                                                                                                                                                  method after an             OFF
                                                                                                                                                                  overcurrent is detected.
                                                                                                                                  2     Reserved                                              0
                                                                                                                                                                                              0: Automatic reset
                                                                                                                                  3     Port 2 (C1)               -                           1: Reset by output
                                                                                                                                                                                              OFF
                                                                                                                                  4     Reserved                                              0
                                                                                                Output                                                                                        0: Automatic reset
                                                                                                reset after                       5     Port 3 (C2)               -                           1: Reset by output
                                                                                                over-                                                                                         OFF
                            B000   45056   445057   B000   45056   445057                                       R/W       WORD
                                                                                                current
                                                                                                                                  6     Reserved                                              0
                                                                                                detection
                                                                                                (Pin 2)                                                                                       0: Automatic reset
                                                                                                                                  7     Port 4 (C3)               -                           1: Reset by output
                                                                                                                                                                                              OFF
                                                                                                                                   8
                                                                                                                                   9
                                                                                                                                  10
                                                                                                                                  11
                                                                                                                                        Reserved                                              0
                                                                                                                                  12
                                                                            Parameter                                             13
                                                                                                                                  14
                                                                                                                                  15
                                                                                                                                   0    Reserved                                              0
                                                                                                                                                                  Indicates the function of   0: Digital input
                                                                                                                                  1     Port 1 (C0)
                                                                                                                                                                  pin 2.                      1: Digital output
                                                                                                                                  2     Reserved                                              0
                                                                                                                                                                                              0: Digital input
                                                                                                                                  3     Port 2 (C1)               -
                                                                                                                                                                                              1: Digital output
                                                                                                                                  4     Reserved                                              0
                                                                                                                                                                                              0: Digital input
                                                                                                                                  5     Port 3 (C2)               -
                                                                                                                                                                                              1: Digital output
                                                                                                Digital I/O                       6     Reserved                                              0
                            B001   45057   445058   B001   45057   445058                       setting         R/W       WORD                                                                0: Digital input
                                                                                                (Pin 2)                           7     Port 4 (C3)               -
                                                                                                                                                                                              1: Digital output
                                                                                                                                   8
                                                                                                                                   9
                                                                                                                                  10
                                                                                                                                  11
                                                                                                                                        Reserved                                              0
                                                                                                                                  12
                                                                                                                                  13
                                                                                                                                  14
                                                                                                                                  15




                            7-10                                                                 NQ Series User’s Manual
                                                                                                                                                  7-3 Register Mapping




                 Address
     NQ-MP8L                 NQ-EP4L                                                    Data
                                                            Item            Attribute          bit                        Description                               Value
  Relative   Absolute    Relative    Absolute                                           type
HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                                          0: IO-Link (No
                                                                                                0                                                         validation)
                                                                                                                                                          1: IO-Link (Family
                                                                                                                                                          validation)
                                                                                                1                               Specifies the function of 2: IO-Link (Model
                                                                                                                                pin 4.                    validation)
                                                                                                     Operation mode                 "Operation mode and 3: IO-Link (Serial
                                                                                                                                validation settings"      validation)
                                                                                                2                               (Page 4-13)               4: Digital input
                                                                                                                                                           (Parameter access
                                                                                                                                                          supported)
                                                                                                3                                                         5 to 7: Reserved
                                                                                                                                                          8: Digital input
                                                                                                                                                          0: Always sync
                                                                                                4                               Indicates the data
                                                                                                                                                          1: Parameter fix
                                                                                                                                storage mode.
                                                                                                     Data storage mode                                    2: Parameter save
                                                                                                                                    "Data storage
                                                                                                5                                                         3: Data storage
B002   45058   445059   B002   45058   445059                                 R/W       WORD                                    function" (Page 4-14)
                                                                                                                                                          function deactivated
                                                                                                                                Indicates whether to use
                                                                                                                                the Quick Start-Up
                                                                                                                                                          0: Deactivate
                                                                                                6    Quick Start-Up             function.
--
                                                                                                                                                                                    Modbus/TCP Communication
                                                                                                8
                                                                                                9
                                                                                                10                              Indicates the cycle time
                                                                                                11                              for the process data.     00H: Automatic
                                                                                                     Cycle time
                                                                                                12                                  "Cycle time" (Page 4- 10H to BFH: Manual
                                                                                                                                17)
                                                                                                13
                                                                                                14
                                                                                                15
                                                                                                                                Indicates which IO-Link      0: Automatic
                                                                                                0    Revision                   revision will be used for    selection
                                                                                                                                the operation.               1: Use V1.0.
                                                                                                                                Indicates whether to
                                                                                                                                provide diagnostic
                                                                                                     Diagnostic information                                  0: Activate
                                                                                                1                               information when the
                                                                                                     for invalid process data                                1: Deactivate
                                                                                                                                process data status is
                                                                   Port 1
                                                Parameter                                                                       “Invalid.”
                                                                    (C0)
                                                                                                                                                             0: Transfer all
                                                                                                2                               Indicates whether to         1: Transfer events
                                                                                                                                transfer IO-Link events      other than
                                                                                                                                from the NQ to the field     notifications
                                                                                                     Diagnostic information
                                                                                                                                bus.                         2: Transfer events
                                                                                                     notification level
                                                                                                                                    "Diagnostic              other than
                                                                                                3                               information notification     notifications and
                                                                                                                                level" (Page 4-17)           warnings
                                                                                                                                                             3: Transfer nothing
                                                                                                                                Indicates whether to
                                                                                                4                               change the byte order of
                                                                                                                                the process data. For        0: No conversion
                                                                                                     Input process data         example, when you use        1: 16-bit conversion
B003   45059   445060   B003   45059   445060                                 R/W       WORD
                                                                                                     mapping                    an EtherNet/IP master        2: 32-bit conversion
                                                                                                                                unit that processes data     3: Convert all
                                                                                                5
                                                                                                                                in little endian format to
                                                                                                                                obtain 2-byte process
                                                                                                                                data, selecting [16-bit
                                                                                                6                               conversion] eliminates       0: No conversion
                                                                                                     Output process data        the need for byte            1: 16-bit conversion
                                                                                                     mapping                    swapping on the master       2: 32-bit conversion
                                                                                                                                unit side.                   3: Convert all
                                                                                                7                                    "Process data
                                                                                                                                setting" (Page 4-16)
                                                                                                 8
                                                                                                 9
                                                                                                10
                                                                                                11
                                                                                                    Reserved
                                                                                                12
                                                                                                13
                                                                                                14
                                                                                                15
B004   45060   445061   B004   45060   445061                                                  Reserved
B005   45061   445062   B005   45061   445062                                                  Reserved
B006   45062   445063   B006   45062   445063                                 R/W       UINT   Vendor ID
B007   45063   445064   B007   45063   445064
                                                                              R/W       DUINT Device ID
B008   45064   445065   B008   45064   445065
B009   45065   445066   B009   45065   445066                                                  Reserved




                                                                   NQ Series User’s Manual                                                                               7-11
                           7-3 Register Mapping




                                                   Address
                                   NQ-MP8L                       NQ-EP4L                                                 Data
                                                                                             Item            Attribute          bit                     Description                          Value
                                Relative     Absolute        Relative     Absolute                                       type
                            HEX        DEC    DEC       HEX         DEC     DEC
                            B00A       45066  445067     B00A       45066  445067
                                                                                                    Port 2
                              :          :       :         :          :       :
                                                                                                     (C1)
                            B011       45073  445074     B011       45073  445074
                            B012       45074  445075     B012       45074  445075
                                                                                                    Port 3
                              :          :       :         :          :       :
                                                                                                     (C2)
                            B019       45081  445082     B019       45081  445082
                            B01A       45082  445083     B01A       45082  445083
                                                                                                    Port 4
                              :          :       :         :          :       :
                                                                                                     (C3)
                            B021       45089  445090     B021       45089  445090
                            B022       45090  445091       -          -       -
                                                                                                    Port 5
                              :          :       :         -          -       -    Parameter                   R/W        -     Same as Port 1
                                                                                                     (C4)
--
Modbus/TCP Communication




                            B041       45121  445122       -          -       -
                                                                                                                                                                                       0: Supply 24 VDC •
                                                                                                                                 0                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 1 (Ch 0/1)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 1                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 2
                                                                                                                                 3
                                                                                                                                 4
                                                                                                                                      Reserved
                                                                                                                                 5
                                                                                                                                 6
                                                                                                                                 7
                            B042     45122    445123     -         -        -                                  R/W       WORD
                                                                                                                                                                                       0: Supply 24 VDC •
                                                                                                                                 8                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 2 (Ch 2/3)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 9                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 10
                                                                                                                                 11
                                                                                                                                 12
                                                                                                                                      Reserved
                                                                                                                                 13
                                                                                                                                 14
                                                                                  V1 power supply control                        15
                                                                                  setting                                                                                              0: Supply 24 VDC •
                                                                                                                                 0                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 3 (Ch 4/5)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 1                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 2
                                                                                                                                 3
                                                                                                                                 4
                                                                                                                                      Reserved
                                                                                                                                 5
                                                                                                                                 6
                                                                                                                                 7
                            B043     45123    445124     -         -        -                                  R/W       WORD
                                                                                                                                                                                       0: Supply 24 VDC •
                                                                                                                                 8                                                     1: Switch based on
                                                                                                                                                              Controls the power
                                                                                                                                      Port 4 (Ch 6/7)                                  process data (Page
                                                                                                                                                              supplied to each device.
                                                                                                                                 9                                                     4-18)
                                                                                                                                                                                       2: Off
                                                                                                                                 10
                                                                                                                                 11
                                                                                                                                 12
                                                                                                                                      Reserved
                                                                                                                                 13
                                                                                                                                 14
                                                                                                                                 15




                            7-12                                                                    NQ Series User’s Manual
                                                                                                                                          7-3 Register Mapping




                 Address
     NQ-MP8L                 NQ-EP4L                                                  Data
                                                          Item            Attribute          bit                    Description                          Value
  Relative   Absolute    Relative    Absolute                                         type
HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             0                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 5 (Ch 8)                                   process data (Page
                                                                                                                          supplied to each device.
                                                                                             1                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             2
                                                                                             3
                                                                                             4
                                                                                                   Reserved
                                                                                             5
                                                                                             6
                                                                                             7
B044   45124   445125    -       -       -                                  R/W       WORD
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             8                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 6 (Ch 10)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             9                                                     4-18)
                                                                                                                                                   2: Off
--
                                                                                                                                                                        Modbus/TCP Communication
                                                setting                                                                                            0: Supply 24 VDC •
                                                                                             0                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 7 (Ch 12)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             1                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             2
                                                                                             3
                                                                                             4
                                                                                                   Reserved
                                                                                             5
                                                                                             6
                                                                                             7
B045   45125   445126    -       -       -                                  R/W       WORD
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             8                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 8 (Ch 14)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             9                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             10
                                                                                             11
                                                                                             12
                                                                                                   Reserved
                                                                                             13
                                                                                             14
                                                                                             15
B046   45126   445127    -       -       -
B047   45127   445128    -       -       -
                                                                                                                                                   0: Supply 24 VDC •
                                                                                             0                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 5 (Ch 9)                                   process data (Page
                                                                                                                          supplied to each device.
                                                                                             1                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             2
                                                                                             3
                                                                                             4
                                                                                                   Reserved
                                                                                             5
                                                                                             6
                                                V2 power supply control                      7
B048   45128   445129    -       -       -                                  R/W       WORD
                                                setting                                                                                            0: Supply 24 VDC •
                                                                                             8                                                     1: Switch based on
                                                                                                                          Controls the power
                                                                                                   Port 6 (Ch 11)                                  process data (Page
                                                                                                                          supplied to each device.
                                                                                             9                                                     4-18)
                                                                                                                                                   2: Off
                                                                                             10
                                                                                             11
                                                                                             12
                                                                                                   Reserved
                                                                                             13
                                                                                             14
                                                                                             15




                                                                 NQ Series User’s Manual                                                                     7-13
                           7-3 Register Mapping




                                             Address
                                 NQ-MP8L                 NQ-EP4L                                                  Data
                                                                                      Item            Attribute          bit                    Description                          Value
                              Relative   Absolute    Relative    Absolute                                         type
                            HEX      DEC  DEC     HEX       DEC   DEC
                                                                                                                                                                               0: Supply 24 VDC •
                                                                                                                         0                                                     1: Switch based on
                                                                                                                                                      Controls the power
                                                                                                                               Port 7 (Ch 13)                                  process data (Page
                                                                                                                                                      supplied to each device.
                                                                                                                         1                                                     4-18)
                                                                                                                                                                               2: Off
                                                                                                                         2
                                                                                                                         3
                                                                                                                         4
                                                                                                                               Reserved
                                                                                                                         5
                                                                                                                         6
                                                                            V2 power supply control                      7
                            B049   45129   445130    -       -       -                                  R/W       WORD
                                                                            setting                                                                                            0: Supply 24 VDC •
                                                                                                                         8                                                     1: Switch based on
                                                                                                                                                      Controls the power
                                                                                                                               Port 8 (Ch 15)                                  process data (Page
                                                                                                                                                      supplied to each device.
                                                                                                                         9                                                     4-18)
                                                                                                                                                                               2: Off
                                                                                                                         10
                                                                                                                         11
                                                                                                                         12
--
Modbus/TCP Communication




                            7-14                                                             NQ Series User’s Manual
                                                                                                                                                      7-3 Register Mapping




NQ-EP4A
      Address
                                                                   Data
  Relative    Absolute                 Item            Attribute          bit                               Description                                              Value
                                                                   type
HEX      DEC   DEC
                                              Port 1
0000     0      400001
                                              (C0)
                                              Port 2                                                               Indicates an analog input value.
0001     1      400002
                         Analog input         (C1)                                                                 The input data varies depending
                                                          R         -     Analog input value                                                           -
                         value                Port 3                                                               on the settings of [Operation
0002     2      400003                                                                                             mode] and [Input range].
                                              (C2)
                                              Port 4
0003     3      400004
                                              (C3)
                                                                                                                   The measured temperature
                                                                                                                   exceeded the measurement range
                                                                                                                   by 1% or more or the setting is
                                                                           0    Cold junction compensation error   incorrect. In this case, the
                                                                                                                   compensation is calculated by
                                                                                                                   using the cold junction
                                                                                                                   temperature of 25°C.
                                                                                                                   The resistance of the resistance
                                                                                Resistance temperature detector
                                                                           1                                       temperature detector is lower than
                                                                                overcurrent
                                                                                                                   5 Ω.
                                                                                                                   The measured value exceeds the
                                                                                                                                                                                                        7
                                                                                                                   specified upper limit.




                                                                                                                                                                                    Modbus/TCP Communication
                                                                           2    Upper limit exceeded
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                                                                   The current supplied to the analog
                                                                           3    V1 overcurrent                     device exceeds the specified
                                                                                                                   value.
                                                                                                                   A wire disconnection (no signal)
                                                                                                                   was detected.
                                                                                                                   Note that in the voltage/current
                                                                                                                   mode, disconnection detection is
                                                                           4    Disconnection
                                                                                                                   effective only in the following
                                              Port 1                                                               measurement ranges.                 0: No error
                                              (C0)                                                                     Voltage: 1 to 5 V or 2 to 10 V  1: Error
                                                                                                                       Current: 4 to 20 mA
                                                                                                                   The measured value greatly
                                                                                                                   exceeded the specified upper
                         Diagnostic                                                                                limit.
0004     4      400005                                    R        WORD
                         information                                                                               Note that the overflow detection is
                                                                           5    Overflow                           disabled in thermocouple and
                                                                                                                   resistance temperature detector
                                                                                                                   modes.
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                                                                   The measured value is greatly
                                                                                                                   below the specified lower limit.
                                                                                                                   Note that the underflow detection
                                                                                                                   is disabled in the thermocouple
                                                                           6    Underflow
                                                                                                                   and resistance temperature
                                                                                                                   detector modes.
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                                                                   The measured value is below the
                                                                                                                   specified lower limit.
                                                                           7    Lower limit exceeded
                                                                                                                        "Analog input data format"
                                                                                                                   (Page 9-2)
                                                                            8
                                                                            9
                                                                           10
                                              Port 2                       11
                                                                                Same as Port 1 (C0)                -                                   -
                                              (C1)                         12
                                                                           13
                                                                           14
                                                                           15
                                              Port 3
                                                                                Same as Port 1 (C0)                -                                   -
                         Diagnostic           (C2)
0005     5      400006                                    R        WORD
                         information          Port 4
                                                                                Same as Port 1 (C0)                -                                   -
                                              (C3)
                                              Port 1
0006     6      400007
                                              (C0)
                                              Port 2
0007     7      400008
                                              (C1)                                                                 Scaled values are entered when
                         Scaling value                    R         -     Scaling value                                                                -
                                              Port 3                                                               the scaling function is valid.
0008     8      400009
                                              (C2)
                                              Port 4
0009     9      400010
                                              (C3)




                                                                          NQ Series User’s Manual                                                                            7-15
                           7-3 Register Mapping




                                  Address
                                                                                           Data
                              Relative    Absolute              Item           Attribute           bit                                Description                                              Value
                                                                                           type
                            HEX      DEC   DEC
                                                                                                    0    Port 1 (C0)
                                                                                                    1    Port 2 (C1)                          Turns ON when the scaling
                                                                                                    2    Port 3 (C2)                          function is valid.
                            000A     10     400011   Scaling function status      R          -      3    Port 4 (C3)
                                                                                                    4    -
                                                                                                    :    -
                                                                                                   15    -
                                                                                                                                                                                    0: Diagnostic information
                                                                                                                                                                                    not provided
                                                                                                   0     Diagnostic information               -
                                                                                                                                                                                    1: Diagnostic information
                                                                                                                                                                                    provided
                                                                                                   1     -                                    -
                                                                                                   2     -                                    -
                                                                                                   3     -                                    -
                                                                                                   4     -                                    -
                                                                                                   5     -                                    -
--
Modbus/TCP Communication




                                                                                                   11    -                                    -
                                                                                                   12    -                                    -
                                                                                                   13    -                                    -
                                                                                                   14    -                                    -
                                                                                                   15    -                                    -
                            1000    4096    404097
                                                     Module identification
                              :       :        :                                  R        STRING Model (STRING)                                                                    NQ-EP4A
                                                     information
                            100B    4107    404108
                                                                                                                                                                                    0: Diagnostic information
                                                                                                                                                                                    not provided
                                                                                                   0     Diagnostic information
                                                                                                                                                                                    1: Diagnostic information
                                                                                                                                                                                    provided
                                                                                                   1     -                                    -
                                                                                                   2     -                                    -
                                                                                                   3     -                                    -
                                                                                                   4     -                                    -
                                                                                                   5     -                                    -
                                                                                                   6     -                                    -
                            100C    4108    404109   Module status                R        WORD    7     -                                    -
                                                                                                   8     -                                    -
                                                                                                                                              Indicates the voltage value of the    0: 18 VDC or higher
                                                                                                   9     V1 voltage
                                                                                                                                              V1 power supply.                      1: Lower than 18 VDC
                                                                                                   10    -                                    -
                                                                                                   11    -                                    -
                                                                                                   12    -                                    -
                                                                                                   13    -                                    -
                                                                                                   14    -                                    -
                                                                                                   15    -                                    -
                            1017    4119    404120   Reserved                     R
                                                                                                  When the watch dog is active, it operates as follows:

                            1020    4128    404129   Watch dog actual time        R        UINT   < Output >                                                                   -
                                                                                                  When the setting time is [= 0 (ms)]: The watch dog timer is deactivated. The
                                                                                                  output is retained.
                                                                                                  When the setting time is [> 0 (ms)]: If no communication is made before the
                                                                                                  setting time elapses, the output is set to 0.
                            1120    4384    404385   Watch dog setting time     R/W        UINT                                                                                (Initial value: 500)
                                                                                                  < LED display >
                                                                                                  [BUS LED]: Lit in red
                            1130    4400    404401   Reserved
                                                                                                  Indicates the Modbus connection time-out time. (Unit: Seconds)
                                                                                                  If no communication is made before the setting time elapses, the connection
                                                     Modbus connection time-                      is disconnected automatically. When the setting time is [0], the connection 0 to 65535
                            1131    4401    404402                              R/W        UINT
                                                     out time                                     time-out is not monitored.                                                  (Initial value: 0)
                                                                                                  When the Modbus connection time-out is active, the [BUS LED] blinks in
                                                                                                  green.
                                                                                                  Registers 1120H and 1130 to 113BH are reset to their initial values in the
                            113C    4412    404413                                         UINT   following procedure:
                                                                                                  (1) “6C6FH (“LO”)” is written in register 113CH.
                                                     Modbus parameter reset                       (2) At the same time as (1) or within 30 seconds of (1), “6164H (“AD”)” is
                                                                                R/W                                                                                           See the left column.
                                                                                                      written in 113DH.
                            113D    4413    404414                                         UINT
                                                                                                  If the Modbus connection settings are not saved (113EH and 113FH), the
                                                                                                  values in the EEPROM are not changed.
                            113E    4414    404415                                         UINT   The values of registers 1120H and 1130 to 113BH are saved into the EEPROM using
                                                                                                  the following procedure:
                                                     Modbus parameter save      R/W               (1) “7361H (“SA”)” is written in register 113EH.                                  See the left column.
                            113F    4415    404416                                         UINT   (2) At the same time as (1) or within 30 seconds of (1), “7665H (“VE”)” is
                                                                                                       written in 113FH.


                            7-16                                                                  NQ Series User’s Manual
                                                                                                                                                      7-3 Register Mapping




       Address
                                                            Data
   Relative    Absolute         Item            Attribute           bit                                   Description                                            Value
                                                            type
HEX       DEC   DEC
1140      4416  404417 Reserved
1141      4417  404418 Reserved
                                                                                                                                                      0: Lower than 18 V
2400    9216   409217   V1 voltage                 R        UINT   Indicates the V1 voltage. (Unit: mV)                                               18000 or higher: Voltage
                                                                                                                                                      value
                                                                                                                                                      0: Lower than 18 V
2401    9217   409218   V2 voltage                 R        UINT   Indicates the V2 voltage. (Unit: mV)                                               18000 or higher: Voltage
                                                                                                                                                      value
8000   32768   432769
  :      :        :     Reserved
8FFF   36863   436864
9000   36864   436865
  :      :        :     Reserved
9FFF   40959   440960
A000   40960   440961
  :      :        :     Reserved
AFFF   45055   445056
                                                                                                                                                  0: Off •
--
                                                                                                                                                                                   Modbus/TCP Communication
                                                                                                                                                  divided by 2 is stored in the
                                                                                                                                                  analog input value.
                                                                    3     Reserved                            -                                   0
                                                                    4                                                                             0: Thermocouple •
                                                                    5                                                                             1: Voltage
                                                                                                              Indicates the type of the device to 2: Current
                                                                    6     Operation mode
                                                                                                              be connected to the port.           3: Reserved
                                                                                                                                                  4: Resistance temperature
                                                                    7
                                                                                                                                                  detector
B000   45056   445057                            R/W        WORD                                                                                  0: Activate diagnostic
                                                                                                              Indicates whether to activate or
                                                                          Diagnostic information notification                                     information
                                                                    8                                         deactivate the diagnostic
                                                                          setting                                                                 1: Deactivate diagnostic
                                                                                                              information.
                                                                                                                                                  information
                                                                                                              Deactivates a port. When a port is
                                                                                                              deactivated, the IO port operation 0: Activate channel
                                                                    9     Deactivate port
                                                                                                              indicator is unlit even when no     1: Deactivate channel
                                                                                                              device is connected to the port.
                                                                    10                                                                            0: Normal •
                                                                          Data display                        -                                   1: NE43 format
                                                                    11                                                                            2: Extended range
                                                                    12                                                                                0: Filter (Medium speed) •
                                                                    13                                                                                1: Filter (Low speed)
                                                                          Filter setting                        Sets the analog input filter.
                        Parameter      Port 1                       14                                                                                2: Filter (High speed)
                                                                                                                                                      3: No filter
                                                                    15
                                                                    0                                                                                 0: −10 to 10 V
                                                                                                                                                      1: 0 to 10 V
                                                                    1                                                                                 2: 2 to 10 V
                                                                                                                                                      3: 0 to 5 V •
                                                                    2     Voltage range                         Indicates the input range.            4: 1 to 5 V
                                                                                                                                                      5: −1 to 1 V
                                                                                                                                                      6: −500 to 500 mV
                                                                    3                                                                                 7: −100 to 100 mV
                                                                                                                                                      8: −50 to 50 mV
                                                                    4                                                                                 0: Differential
                                                                                                                                                      1: Single end •
                                                                          Voltage connection type               Indicates the type of wiring.
                                                                    5                                                                                 2: Differential (No
                                                                                                                                                      grounding)
                                                                    6                                                                                 0: 0 to 20 mA •
B001   45057   445058                            R/W        WORD
                                                                          Current range                         Indicates the input range.            1: 4 to 20 mA
                                                                    7                                                                                 2: −20 to 20 mA
                                                                    8                                                                                 0: Differential
                                                                                                                                                      1: Single end •
                                                                          Current connection type               Indicates the type of wiring.
                                                                    9                                                                                 2: Differential (No
                                                                                                                                                      grounding)
                                                                    10
                                                                          Reserved                              -                                     -
                                                                    11
                                                                    12
                                                                          Reserved                              -                                     -
                                                                    13
                                                                    14                                                                                0: 2-wire type
                                                                          RTD connection type                   Indicates the type of wiring.         1: 3-wire type •
                                                                    15                                                                                2: 4-wire type




                                                                   NQ Series User’s Manual                                                                                  7-17
                           7-3 Register Mapping




                                  Address
                                                                                             Data
                              Relative    Absolute               Item            Attribute           bit                                Description                                            Value
                                                                                             type
                            HEX      DEC   DEC
                                                                                                      0                                                                            0: Pt100, −200 to 850°C •
                                                                                                      1                                                                            1: Pt100, −200 to 150°C
                                                                                                                                                                                   2: Ni100, −60 to 250°C
                                                                                                      2                                                                            3: Ni100, −60 to 150°C
                                                                                                      3                                                                            4: Pt200, −200 to 850°C
                                                                                                      4                                                                            5: Pt200, −200 to 150°C
                                                                                                           RTD type                           Indicates the type of RTD.
                                                                                                                                                                                   6: Pt500, −200 to 850°C
                                                                                                      5
                                                                                                                                                                                   7: Pt500, −200 to 150°C
                                                                                                      6                                                                            8: Pt1000, −200 to 850°C
                                                                                                                                                                                   9: Pt1000, −200 to 150°C
                                                                                                      7                                                                            10: Ni1000, −60 to 250°C
                                                                                                                                                                                   11: Ni1000, −60 to 150°C
                                                                                                      8                                                                            0: Conn. to Pt1000 (Use OP-
                                                                                                      9                                                                            88459)
                            B002    45058   445059                      Port 1    R/W        WORD                                             Indicates the method of cold         1: Conn. to Pt100
                                                                                                     10    Thermocouple cold junction
                                                                                                                                              junction compensation when a         2: Use port 1 cold junction
                                                                                                           compensation setting
                                                                                                                                              thermocouple is used.                compensation
--
Modbus/TCP Communication




                                                                                                                                                                                   7: Type T, −270 to 400°C
                                                                                                     15                                                                            8: Type C, 0 to 2315°C
                                                                                                                                                                                   9: Type G, 0 to 2315°C
                            B003    45059   445060
                            B004    45060   445061                      Port 2    R/W        WORD
                            B005    45061   445062
                            B006    45062   445063
                            B007    45063   445064                      Port 3    R/W        WORD          Same as Port 1
                            B008    45064   445065
                            B009    45065   445066
                            B00A    45066   445067                      Port 4    R/W        WORD
                            B00B    45067   445068
                                                                                                                                              Indicates whether to use the      0: Deactivate •
                            B00C    45068   445069                                           WORD Scaling function enabled setting
                                                                                                                                              scaling function.                 1: Activate
                            B00D    45069   445070                                                  Pre-scaling A/D conversion data 1         Indicates the A/D conversion data
                                                                        Port 1    R/W                                                                                           −32768 to 32767
                            B00E    45070   445071                                                  Pre-scaling A/D conversion data 2         before scaling conversion.
                                                                                              INT
                            B00F    45071   445072                                                  Scaled data 1
                                                                                                                                              Indicates the value after scaling.   −32768 to 32767
                            B010    45072   445073                                                  Scaled data 2
                            B011    45073   445074                                           WORD
                            B012    45074   445075
                            B013    45075   445076                      Port 2    R/W
                                                                                              INT
                            B014    45076   445077
                            B015    45077   445078   Scaling setting
                            B016    45078   445079                                           WORD
                            B017    45079   445080
                            B018    45080   445081                      Port 3    R/W               Same as Port 1
                                                                                              INT
                            B019    45081   445082
                            B01A    45082   445083
                            B01B    45083   445084                                           WORD
                            B01C    45084   445085
                            B01D    45085   445086                      Port 4    R/W
                                                                                              INT
                            B01E    45086   445087
                            B01F    45087   445088




                            7-18                                                                    NQ Series User’s Manual
          8
  PROFINET
Communication




    This chapter describes how to configure the NQ-MP8L settings using NQ Monitor.




                                                                                                                                                        8




                                                                                                                                      PROFINET Communication
    8-1   NQ-MP8L PROFINET Communication Function............................................... Page 8-2
    8-2   Communication Settings .................................................................................... Page 8-4
    8-3   Parameter Settings.............................................................................................. Page 8-5
    8-4   Cyclic Communication........................................................................................ Page 8-6
    8-5   Acyclic Communication.................................................................................... Page 8-11
    8-6   PROFINET Diagnostic Information .................................................................. Page 8-12
    8-7   IO-Link Function Blocks ................................................................................... Page 8-13




                                            NQ Series User’s Manual                                                          8-1
                             8-1                 NQ-MP8L PROFINET Communication Function

                          Overview
                         The NQ-MP8L operates as a PROFINET IO device. You can use cyclic communication to obtain the output and measured
                         values of devices connected to the NQ Series and to monitor the error status of the NQ Series. Also, you can use acyclic
                         communication to read and write the settings of the NQ Series and the devices connected to the NQ Series.

                                 IO controller                                     NQ Series


                                                 Cyclic communication
                                                                        Status                                                                                      Output

                                                                        Output                                                                                      Present value

                                                                        Present value                                                                               Error information
                                                                                                                                                                                etc.
                                                                        Error information
                                                                                                                                                Output
                                                                                          etc.
                                                 Cyclic communication                                                                           Present value         Tuning
--
             Modbus/TCP).                                                                NQ-MP8L/EP4L/EP4A
             If communication with a higher-level device is not successful, check the LED display shown below, and then implement
             countermeasures.
              Notation      Description        LED status                         Status                                     Countermeasure
                                             Green     Lit       Normal V1/V2 voltage                  -
              PWR         Power supply        Red      Lit       V2 voltage of less than 18 V*         • Check whether the power supply cable is connected correctly.
                                               -      Unlit      V1 voltage of less than 18 V          • Check the power voltage and the power supply capacity.
                                                                 Connection with higher-level side
                                                        Lit                                            -
                                                                 enabled
                                             Green                                                     Communication with the higher-level device has not been
                                                      Blinking Connection standby status               established. Check whether the connection has been set
9                         Status of
                                                             IP address duplication
                                                                                                       correctly.
                                                                                                       Check whether there are duplicate IP addresses.
                                                             Modbus/TCP watch dog time-out             Check the watch dog time-out time.
Appendix




                          communication                 Lit
              BUS                             Red            IP address setting switches set to
                          with the higher-                                                         Revise the IP address setting.
                          level unit                         “0.0.0.0”
                                                    Blinking Blink command being executed          -
                                                             Auto negotiation in progress or
                                              Red/
                                                    Blinking standing by for IP address assignment -
                                             green
                                                             via DHCP/BootP
                                                                                                   • Check whether the power supply cable is connected correctly.
                                                -    Unlit   Power supply OFF
                                                                                                   • Check the power voltage and the power supply capacity.
                                                       Lit   Connection established (100 Mbps)     -
                                             Green
                                                    Blinking Traffic present (100 Mbps)            -
              ETH1
                                                       Lit   Connection established (10 Mbps)      -
              ETH2                           Orange
                                                    Blinking Traffic present (10 Mbps)             -
                                                -    Unlit   No connection                         Check whether the Ethernet cable is connected correctly.
             * The LED blinks in green on the NQ-MP8L.


            Communication with the sensor is not possible.                                                     NQ-MP8L/EP4L
             If communication with a sensor is not successful, check the LED display shown below, and then implement
             countermeasures.
            IO-Link mode
              Notation      Description        LED status                         Status                                     Countermeasure
                                             Green     Lit       Normal V1/V2 voltage                  -
              PWR         Power supply        Red      Lit       V2 voltage of less than 18 V*         • Check whether the power supply cable is connected correctly.
                                               -      Unlit      V1 voltage of less than 18 V          • Check the power voltage and the power supply capacity.
                                             Green     Lit       Diagnostic information not provided   -
                                                                                                       An error has occurred on this unit or a sensor. Check the
                                              Red       Lit      Diagnostic information provided
              ERR         Error status                                                                 diagnostic information.
                                                                                                       • Check whether the power supply cable is connected correctly.
                                                -      Unlit     Power supply OFF
                                                                                                       • Check the power voltage and the power supply capacity.
                                                                 IO-Link connection enabled, process
                                             Green    Blinking                                         -
                                                                 data enabled
              MP8L: 0,
                                                                                                       • Check whether the sensor can measure correctly.
              2, 4, 6, 8,                                        IO-Link connection enabled, process
                          Pin 4 operation             Blinking                                         • Check whether the validation function is enabled and whether
              10, 12, 14                                         data disabled
                          status              Red                                                        the validation result is not “mismatched.”
              EP4L: 0,
                                                                 No IO-Link connection, process data
              2, 4, 6                                   Lit                                            Check whether the sensor is correctly connected.
                                                                 disabled
                                                -      Unlit     No IO-Link connection                 Check whether the sensor is correctly connected.
             * The LED blinks in green on the NQ-MP8L.




            9-16                                                            NQ Series User’s Manual
 Digital input mode
   Notation     Description       LED status                         Status                                     Countermeasure
                                Green     Lit       Normal V1/V2 voltage                  -
  PWR         Power supply       Red      Lit       V2 voltage of less than 18 V*         • Check whether the power supply cable is connected correctly.
                                  -      Unlit      V1 voltage of less than 18 V          • Check the power voltage and the power supply capacity.

  MP8L: 0,
                                Green       Lit     Input ON                              -
  2, 4, 6, 8, Pin 4 operation
  10, 12, 14 status
  EP4L: 0,
                                   -       Unlit    Input OFF                             -
  2, 4, 6

                                Green       Lit     Input or output ON                    -
              Pin 2 operation               Lit     Output overcurrent                    Check whether the devices are wired correctly.
  1,3,5,7     status             Red                Device power supply overload (MP8L
                                         Blinking                                         Check whether the load is within the rated range.
                                                    only)
                                  -        Unlit    Input or output OFF                   -
                                Green       Lit     Normal V2 (pin 2) power voltage       -
                                                    V2 (pin 2) power supply overload /
  MP8L: 9,    Class B                       Lit
                                                    short circuit                         • Check whether the power supply cable is connected correctly.
  11, 13,     port power         Red
                                                    V1 (pin 1) power supply overload /    • Check whether the load is within the rated range.
  15          supply                     Blinking
                                                    short circuit
                                   -       Unlit    V2 (pin 2) power supply OFF           Check whether the devices are wired correctly.
 * The LED blinks in green on the NQ-MP8L.


 Analog input is not possible.                                                                                                              NQ-EP4A             9
 If analog input is not successful, check the LED display shown below, and then implement countermeasures.


